!-Generator idfkit v1.2.0
!-Option SortedOrder

Version,
  26.2;                    !- Version Identifier

AirLoopHVAC,
  Evap Cooler System,        !- Name
  ,                          !- Controller List Name
  Evap Cooler Availability List, !- Availability Manager List Name
  2,                         !- Design Supply Air Flow Rate
  Air Loop Branches,         !- Branch List Name
  ,                          !- Connector List Name
  Supply Inlet Node,         !- Supply Side Inlet Node Name
  Zone Equipment Outlet Node, !- Demand Side Outlet Node Name
  Zone Equipment Inlet Node, !- Demand Side Inlet Node Names
  Supply Outlet Node;        !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  Outside Air System Controllers, !- Name
  Controller:OutdoorAir,     !- Controller 1 Object Type
  Outside Air Controller;    !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem,
  Outside Air System,        !- Name
  Outside Air System Controllers, !- Controller List Name
  Outside Air System Equipment; !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Outside Air System Equipment, !- Name
  OutdoorAir:Mixer,          !- Component 1 Object Type
  Outside Air Mixing Box;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Zone Return Air Path,      !- Name
  Zone Equipment Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,     !- Component Object Type
  Zone Return Air Mixer;     !- Component Name

AirLoopHVAC:SupplyPath,
  Zone Supply Air Path,      !- Name
  Zone Equipment Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component Object Type
  Zone Supply Air Splitter;  !- Component Name

AirLoopHVAC:ZoneMixer,
  Zone Return Air Mixer,     !- Name
  Zone Equipment Outlet Node, !- Outlet Node Name
  Main Zone Outlet Node;     !- Inlet Node Name

AirLoopHVAC:ZoneSplitter,
  Zone Supply Air Splitter,  !- Name
  Zone Equipment Inlet Node, !- Inlet Node Name
  Main Zone Inlet Node ATInlet; !- Outlet Node Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Main Zone Direct Air,      !- Name
  System Availability Schedule, !- Availability Schedule Name
  Main Zone Inlet Node ATInlet, !- Air Inlet Node Name
  Main Zone Inlet Node,      !- Air Outlet Node Name
  1.5;                       !- Maximum Air Flow Rate

AvailabilityManager:HighTemperatureTurnOn,
  High Temperature Turn On Availability Manager, !- Name
  Main Zone Outlet Node,     !- Sensor Node Name
  27;                        !- Temperature

AvailabilityManager:LowTemperatureTurnOff,
  Low Temperature Turn Off Availability Manager, !- Name
  Main Zone Outlet Node,     !- Sensor Node Name
  23;                        !- Temperature

AvailabilityManagerAssignmentList,
  Evap Cooler Availability List, !- Name
  AvailabilityManager:LowTemperatureTurnOff, !- Availability Manager Object Type
  Low Temperature Turn Off Availability Manager, !- Availability Manager Name
  AvailabilityManager:HighTemperatureTurnOn, !- Availability Manager Object Type 2
  High Temperature Turn On Availability Manager; !- Availability Manager Name 2

Branch,
  Air Loop Main Branch,      !- Name
  ,                          !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem, !- Component Object Type
  Outside Air System,        !- Component Name
  Supply Inlet Node,         !- Component Inlet Node Name
  Fan Inlet Node,            !- Component Outlet Node Name
  Fan:ConstantVolume,        !- Component Object Type 2
  Supply Fan,                !- Component Name 2
  Fan Inlet Node,            !- Component Inlet Node Name 2
  Evap Cooler Inlet Node,    !- Component Outlet Node Name 2
  EvaporativeCooler:Direct:CelDekPad, !- Component Object Type 3
  Evaporative Cooler,        !- Component Name 3
  Evap Cooler Inlet Node,    !- Component Inlet Node Name 3
  Supply Outlet Node;        !- Component Outlet Node Name 3

BranchList,
  Air Loop Branches,         !- Name
  Air Loop Main Branch;      !- Branch Name

Building,
  Bldg,                      !- Name
  0,                         !- North Axis
  Suburbs,                   !- Terrain
  0.05,                      !- Loads Convergence Tolerance Value
  0.05,                      !- Temperature Convergence Tolerance Value
  MinimalShadowing,          !- Solar Distribution
  30,                        !- Maximum Number Of Warmup Days
  6;                         !- Minimum Number Of Warmup Days

BuildingSurface:Detailed,
  Zn001:Wall001,             !- Name
  Wall,                      !- Surface Type
  R13WALL,                   !- Construction Name
  Main Zone,                 !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  4.572,                     !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  15.24,                     !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  15.24,                     !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  4.572;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Zn001:Wall002,             !- Name
  Wall,                      !- Surface Type
  R13WALL,                   !- Construction Name
  Main Zone,                 !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  15.24,                     !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  4.572,                     !- Vertex Z Coordinate
  15.24,                     !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  15.24,                     !- Vertex X Coordinate 3
  15.24,                     !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  15.24,                     !- Vertex X Coordinate 4
  15.24,                     !- Vertex Y Coordinate 4
  4.572;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Zn001:Wall003,             !- Name
  Wall,                      !- Surface Type
  R13WALL,                   !- Construction Name
  Main Zone,                 !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  15.24,                     !- Vertex X Coordinate
  15.24,                     !- Vertex Y Coordinate
  4.572,                     !- Vertex Z Coordinate
  15.24,                     !- Vertex X Coordinate 2
  15.24,                     !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.24,                     !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  15.24,                     !- Vertex Y Coordinate 4
  4.572;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Zn001:Wall004,             !- Name
  Wall,                      !- Surface Type
  R13WALL,                   !- Construction Name
  Main Zone,                 !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15.24,                     !- Vertex Y Coordinate
  4.572,                     !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.24,                     !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  4.572;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Zn001:Flr001,              !- Name
  Floor,                     !- Surface Type
  FLOOR,                     !- Construction Name
  Main Zone,                 !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Zn001:Flr001,              !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  1,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  15.24,                     !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.24,                     !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  15.24,                     !- Vertex X Coordinate 4
  15.24,                     !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Zn001:Roof001,             !- Name
  Roof,                      !- Surface Type
  ROOF31,                    !- Construction Name
  Main Zone,                 !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15.24,                     !- Vertex Y Coordinate
  4.572,                     !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  4.572,                     !- Vertex Z Coordinate 2
  15.24,                     !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  4.572,                     !- Vertex Z Coordinate 3
  15.24,                     !- Vertex X Coordinate 4
  15.24,                     !- Vertex Y Coordinate 4
  4.572;                     !- Vertex Z Coordinate 4

Construction,
  R13WALL,                   !- Name
  R13LAYER;                  !- Outside Layer

Construction,
  FLOOR,                     !- Name
  C5 - 4 IN HW CONCRETE;     !- Outside Layer

Construction,
  ROOF31,                    !- Name
  R31LAYER;                  !- Outside Layer

Controller:OutdoorAir,
  Outside Air Controller,    !- Name
  Relief Air Outlet Node,    !- Relief Air Outlet Node Name
  Supply Inlet Node,         !- Return Air Node Name
  Fan Inlet Node,            !- Mixed Air Node Name
  Outside Air Inlet Node,    !- Actuator Node Name
  2,                         !- Minimum Outdoor Air Flow Rate
  2,                         !- Maximum Outdoor Air Flow Rate
  NoEconomizer,              !- Economizer Control Type
  ModulateFlow,              !- Economizer Control Action Type
  19,                        !- Economizer Maximum Limit Dry Bulb Temperature
  ,                          !- Economizer Maximum Limit Enthalpy
  ,                          !- Economizer Maximum Limit Dewpoint Temperature
  ,                          !- Electronic Enthalpy Limit Curve Name
  4,                         !- Economizer Minimum Limit Dry Bulb Temperature
  NoLockout,                 !- Lockout Type
  FixedMinimum;              !- Minimum Limit Type

EvaporativeCooler:Direct:CelDekPad,
  Evaporative Cooler,        !- Name
  System Availability Schedule, !- Availability Schedule Name
  0.6,                       !- Direct Pad Area
  0.2,                       !- Direct Pad Depth
  225,                       !- Recirculating Water Pump Power Consumption
  Evap Cooler Inlet Node,    !- Air Inlet Node Name
  Supply Outlet Node,        !- Air Outlet Node Name
  CONSTANT;                  !- Control Type

Fan:ConstantVolume,
  Supply Fan,                !- Name
  Fan Availability Schedule, !- Availability Schedule Name
  0.7,                       !- Fan Total Efficiency
  600,                       !- Pressure Rise
  2,                         !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  Fan Inlet Node,            !- Air Inlet Node Name
  Evap Cooler Inlet Node;    !- Air Outlet Node Name

GlobalGeometryRules,
  UpperLeftCorner,           !- Starting Vertex Position
  CounterClockWise,          !- Vertex Entry Direction
  World;                     !- Coordinate System

HeatBalanceAlgorithm,
  ConductionTransferFunction; !- Algorithm

Material,
  C5 - 4 IN HW CONCRETE,     !- Name
  MediumRough,               !- Roughness
  0.1014984,                 !- Thickness
  1.729577,                  !- Conductivity
  2242.585,                  !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.65,                      !- Solar Absorptance
  0.65;                      !- Visible Absorptance

Material:NoMass,
  R13LAYER,                  !- Name
  Rough,                     !- Roughness
  2.290965,                  !- Thermal Resistance
  0.9,                       !- Thermal Absorptance
  0.75,                      !- Solar Absorptance
  0.75;                      !- Visible Absorptance

Material:NoMass,
  R31LAYER,                  !- Name
  Rough,                     !- Roughness
  5.456,                     !- Thermal Resistance
  0.9,                       !- Thermal Absorptance
  0.75,                      !- Solar Absorptance
  0.75;                      !- Visible Absorptance

OutdoorAir:Mixer,
  Outside Air Mixing Box,    !- Name
  Fan Inlet Node,            !- Mixed Air Node Name
  Outside Air Inlet Node,    !- Outdoor Air Stream Node Name
  Relief Air Outlet Node,    !- Relief Air Stream Node Name
  Supply Inlet Node;         !- Return Air Stream Node Name

OutdoorAir:Node,
  Outside Air Inlet Node;    !- Name

Output:Constructions,
  Constructions;             !- Details Type 1

Output:Meter:MeterFileOnly,
  Electricity:Facility,      !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:HVAC,          !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,      !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:HVAC,          !- Key Name
  runperiod;                 !- Reporting Frequency

Output:SQLite,
  SimpleAndTabular;          !- Option Type

Output:Surfaces:Drawing,
  DXF;                       !- Report Type

Output:Table:SummaryReports,
  AllSummary;                !- Report Name

Output:Variable,
  *,                         !- Key Value
  Site Outdoor Air Drybulb Temperature, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Site Outdoor Air Wetbulb Temperature, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Site Outdoor Air Humidity Ratio, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Site Outdoor Air Relative Humidity, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  Supply Outlet Node,        !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  System Node Temperature,   !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Baseboard Electricity Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Surface Inside Face Temperature, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  System Node Temperature,   !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Fan Electricity Energy,    !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Heating Coil Heating Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Cooling Coil Total Cooling Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:VariableDictionary,
  Regular;                   !- Key Field

OutputControl:Table:Style,
  TabAndHTML;                !- Column Separator

RunPeriod,
  Run Period 1,              !- Name
  1,                         !- Begin Month
  1,                         !- Begin Day Of Month
  ,                          !- Begin Year
  12,                        !- End Month
  31,                        !- End Day Of Month
  ,                          !- End Year
  Tuesday,                   !- Day Of Week For Start Day
  Yes,                       !- Use Weather File Holidays And Special Days
  Yes,                       !- Use Weather File Daylight Saving Period
  No,                        !- Apply Weekend Holiday Rule
  Yes,                       !- Use Weather File Rain Indicators
  Yes;                       !- Use Weather File Snow Indicators

Schedule:Compact,
  System Availability Schedule, !- Name
  Any Number,                !- Schedule Type Limits Name
  THROUGH: 12/31,            !- Field
  FOR: AllDays,              !- Field 2
  UNTIL: 24:00,              !- Field 3
  1;                         !- Field 4

Schedule:Compact,
  Fan Availability Schedule, !- Name
  Any Number,                !- Schedule Type Limits Name
  THROUGH: 12/31,            !- Field
  FOR: AllDays,              !- Field 2
  UNTIL: 12:00,              !- Field 3
  1,                         !- Field 4
  UNTIL: 24:00,              !- Field 5
  0;                         !- Field 6

Schedule:Compact,
  Zone Control Type Sched,   !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  1;                         !- Field 4

Schedule:Compact,
  Heating Setpoint Schedule, !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  20;                        !- Field 4

ScheduleTypeLimits,
  Fraction,                  !- Name
  0,                         !- Lower Limit Value
  1,                         !- Upper Limit Value
  CONTINUOUS;                !- Numeric Type

ScheduleTypeLimits,
  Any Number;                !- Name

SimulationControl,
  No,                        !- Do Zone Sizing Calculation
  No,                        !- Do System Sizing Calculation
  No,                        !- Do Plant Sizing Calculation
  Yes,                       !- Run Simulation For Sizing Periods
  Yes,                       !- Run Simulation For Weather File Run Periods
  No,                        !- Do Hvac Sizing Simulation For Sizing Periods
  1;                         !- Maximum Number Of Hvac Sizing Simulation Passes

Site:GroundTemperature:BuildingSurface,
  18.89,                     !- January Ground Temperature
  18.92,                     !- February Ground Temperature
  19.02,                     !- March Ground Temperature
  19.12,                     !- April Ground Temperature
  19.21,                     !- May Ground Temperature
  19.23,                     !- June Ground Temperature
  19.07,                     !- July Ground Temperature
  19.32,                     !- August Ground Temperature
  19.09,                     !- September Ground Temperature
  19.21,                     !- October Ground Temperature
  19.13,                     !- November Ground Temperature
  18.96;                     !- December Ground Temperature

Site:Location,
  Denver Centennial CO USA WMO=724666, !- Name
  39.74,                     !- Latitude
  -105.18,                   !- Longitude
  -7,                        !- Time Zone
  1793;                      !- Elevation

SizingPeriod:DesignDay,
  Denver Centennial Ann Htg 99.6% Condns DB, !- Name
  12,                        !- Month
  21,                        !- Day Of Month
  WinterDesignDay,           !- Day Type
  -18.8,                     !- Maximum Dry Bulb Temperature
  0,                         !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                   !- Humidity Condition Type
  -18.8,                     !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  81560,                     !- Barometric Pressure
  3,                         !- Wind Speed
  340,                       !- Wind Direction
  No,                        !- Rain Indicator
  No,                        !- Snow Indicator
  No,                        !- Daylight Saving Time Indicator
  ASHRAEClearSky,            !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  ,                          !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub 
  ,                          !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud 
  0;                         !- Sky Clearness

SizingPeriod:DesignDay,
  Denver Centennial Ann Clg 1% Condns DB=>MWB, !- Name
  7,                         !- Month
  21,                        !- Day Of Month
  SummerDesignDay,           !- Day Type
  32,                        !- Maximum Dry Bulb Temperature
  15.2,                      !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                   !- Humidity Condition Type
  15.5,                      !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  81560,                     !- Barometric Pressure
  4.9,                       !- Wind Speed
  0,                         !- Wind Direction
  No,                        !- Rain Indicator
  No,                        !- Snow Indicator
  No,                        !- Daylight Saving Time Indicator
  ASHRAEClearSky,            !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  ,                          !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub 
  ,                          !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud 
  1;                         !- Sky Clearness

SurfaceConvectionAlgorithm:Inside,
  TARP;                      !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                     !- Algorithm

ThermostatSetpoint:SingleHeating,
  Heating Setpoint,          !- Name
  Heating Setpoint Schedule; !- Setpoint Temperature Schedule Name

Timestep,
  6;                         !- Number Of Timesteps Per Hour

Zone,
  Main Zone,                 !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  autocalculate,             !- Ceiling Height
  autocalculate;             !- Volume

ZoneControl:Thermostat,
  Main Zone Thermostat,      !- Name
  Main Zone,                 !- Zone Or Zonelist Name
  Zone Control Type Sched,   !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating, !- Control 1 Object Type
  Heating Setpoint;          !- Control 1 Name

ZoneHVAC:AirDistributionUnit,
  Main Zone Direct Air ADU,  !- Name
  Main Zone Inlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Main Zone Direct Air;      !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Electric,
  Main Zone Baseboard,       !- Name
  System Availability Schedule, !- Availability Schedule Name
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  8000,                      !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  0.97;                      !- Efficiency

ZoneHVAC:EquipmentConnections,
  Main Zone,                 !- Zone Name
  Main Zone Equipment,       !- Zone Conditioning Equipment List Name
  Main Zone Inlet Node,      !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  Main Zone Node,            !- Zone Air Node Name
  Main Zone Outlet Node;     !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentList,
  Main Zone Equipment,       !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  Main Zone Direct Air ADU,  !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  2,                         !- Zone Equipment Heating Or No Load Sequence
  ,                          !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                          !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Main Zone Baseboard,       !- Zone Equipment Name 2
  2,                         !- Zone Equipment Cooling Sequence 2
  1;                         !- Zone Equipment Heating Or No Load Sequence 2

ZoneInfiltration:DesignFlowRate,
  Main Zone Infiltration,    !- Name
  Main Zone,                 !- Zone Or Zonelist Or Space Or Spacelist Name
  System Availability Schedule, !- Schedule Name
  Flow/Zone,                 !- Design Flow Rate Calculation Method
  0.02,                      !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient
