!-Generator idfkit v1.2.0
!-Option SortedOrder

Version,
  26.2;                    !- Version Identifier

AirLoopHVAC,
  VAV Sys 1,                 !- Name
  ,                          !- Controller List Name
  VAV Sys 1 Avail List,      !- Availability Manager List Name
  autosize,                  !- Design Supply Air Flow Rate
  VAV Sys 1 Branches,        !- Branch List Name
  ,                          !- Connector List Name
  VAV Sys 1 Inlet Node,      !- Supply Side Inlet Node Name
  PLENUM-1 Out Node,         !- Demand Side Outlet Node Name
  Zone Eq In Node,           !- Demand Side Inlet Node Names
  VAV Sys 1 Outlet Node;     !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  OA Sys 1 Controllers,      !- Name
  Controller:OutdoorAir,     !- Controller 1 Object Type
  OA Controller 1;           !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem,
  OA Sys 1,                  !- Name
  OA Sys 1 Controllers,      !- Controller List Name
  OA Sys 1 Equipment;        !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA Sys 1 Equipment,        !- Name
  OutdoorAir:Mixer,          !- Component 1 Object Type
  OA Mixing Box 1;           !- Component 1 Name

AirLoopHVAC:ReturnPath,
  ReturnAirPath1,            !- Name
  PLENUM-1 Out Node,         !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,  !- Component Object Type
  Return-Plenum-1;           !- Component Name

AirLoopHVAC:ReturnPlenum,
  Return-Plenum-1,           !- Name
  PLENUM-1,                  !- Zone Name
  PLENUM-1 Node,             !- Zone Node Name
  PLENUM-1 Out Node,         !- Outlet Node Name
  ,                          !- Induced Air Outlet Node Or Nodelist Name
  SPACE1-1 Out Node,         !- Inlet Node Name
  SPACE2-1 Out Node,         !- Inlet Node Name 2
  SPACE3-1 Out Node,         !- Inlet Node Name 3
  SPACE4-1 Out Node,         !- Inlet Node Name 4
  SPACE5-1 Out Node;         !- Inlet Node Name 5

AirLoopHVAC:SupplyPath,
  Zone Supply Air Path 1,    !- Name
  Zone Eq In Node,           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component Object Type
  Zone Supply Air Splitter 1; !- Component Name

AirLoopHVAC:ZoneSplitter,
  Zone Supply Air Splitter 1, !- Name
  Zone Eq In Node,           !- Inlet Node Name
  SPACE1-1 ATU In Node,      !- Outlet Node Name
  SPACE2-1 ATU In Node,      !- Outlet Node Name 2
  SPACE3-1 ATU In Node,      !- Outlet Node Name 3
  SPACE4-1 ATU In Node,      !- Outlet Node Name 4
  SPACE5-1 ATU In Node;      !- Outlet Node Name 5

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE1-1 VAV Reheat,       !- Name
  ReheatCoilAvailSched,      !- Availability Schedule Name
  SPACE1-1 Zone Coil Air In Node, !- Damper Air Outlet Node Name
  SPACE1-1 ATU In Node,      !- Air Inlet Node Name
  autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.1,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Fuel,         !- Reheat Coil Object Type
  SPACE1-1 Zone Coil,        !- Reheat Coil Name
  0,                         !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  SPACE1-1 In Node,          !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits,         !- Damper Heating Action
  0.002032,                  !- Maximum Flow Per Zone Floor Area During Reheat
  AutoCalculate,             !- Maximum Flow Fraction During Reheat
  ,                          !- Maximum Reheat Air Temperature
  ZoneMinOARequirements;     !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE2-1 VAV Reheat,       !- Name
  ReheatCoilAvailSched,      !- Availability Schedule Name
  SPACE2-1 Zone Coil Air In Node, !- Damper Air Outlet Node Name
  SPACE2-1 ATU In Node,      !- Air Inlet Node Name
  autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.1,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Fuel,         !- Reheat Coil Object Type
  SPACE2-1 Zone Coil,        !- Reheat Coil Name
  0,                         !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  SPACE2-1 In Node,          !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits,         !- Damper Heating Action
  0.002032,                  !- Maximum Flow Per Zone Floor Area During Reheat
  ,                          !- Maximum Flow Fraction During Reheat
  ,                          !- Maximum Reheat Air Temperature
  ZoneMinOARequirements;     !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE3-1 VAV Reheat,       !- Name
  ReheatCoilAvailSched,      !- Availability Schedule Name
  SPACE3-1 Zone Coil Air In Node, !- Damper Air Outlet Node Name
  SPACE3-1 ATU In Node,      !- Air Inlet Node Name
  autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.1,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Fuel,         !- Reheat Coil Object Type
  SPACE3-1 Zone Coil,        !- Reheat Coil Name
  0,                         !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  SPACE3-1 In Node,          !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits,         !- Damper Heating Action
  0.002032,                  !- Maximum Flow Per Zone Floor Area During Reheat
  ,                          !- Maximum Flow Fraction During Reheat
  ,                          !- Maximum Reheat Air Temperature
  ZoneMinOARequirements;     !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE4-1 VAV Reheat,       !- Name
  ReheatCoilAvailSched,      !- Availability Schedule Name
  SPACE4-1 Zone Coil Air In Node, !- Damper Air Outlet Node Name
  SPACE4-1 ATU In Node,      !- Air Inlet Node Name
  autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.1,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Fuel,         !- Reheat Coil Object Type
  SPACE4-1 Zone Coil,        !- Reheat Coil Name
  0,                         !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  SPACE4-1 In Node,          !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits,         !- Damper Heating Action
  0.002032,                  !- Maximum Flow Per Zone Floor Area During Reheat
  ,                          !- Maximum Flow Fraction During Reheat
  ,                          !- Maximum Reheat Air Temperature
  ZoneMinOARequirements;     !- Design Specification Outdoor Air Object Name

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE5-1 VAV Reheat,       !- Name
  ReheatCoilAvailSched,      !- Availability Schedule Name
  SPACE5-1 Zone Coil Air In Node, !- Damper Air Outlet Node Name
  SPACE5-1 ATU In Node,      !- Air Inlet Node Name
  autosize,                  !- Maximum Air Flow Rate
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.1,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Fuel,         !- Reheat Coil Object Type
  SPACE5-1 Zone Coil,        !- Reheat Coil Name
  0,                         !- Maximum Hot Water Or Steam Flow Rate
  0,                         !- Minimum Hot Water Or Steam Flow Rate
  SPACE5-1 In Node,          !- Air Outlet Node Name
  0.001,                     !- Convergence Tolerance
  ReverseWithLimits,         !- Damper Heating Action
  0.002032,                  !- Maximum Flow Per Zone Floor Area During Reheat
  ,                          !- Maximum Flow Fraction During Reheat
  ,                          !- Maximum Reheat Air Temperature
  ZoneMinOARequirements;     !- Design Specification Outdoor Air Object Name

AvailabilityManager:Scheduled,
  VAV Sys 1 Avail,           !- Name
  FanAvailSched;             !- Schedule Name

AvailabilityManagerAssignmentList,
  VAV Sys 1 Avail List,      !- Name
  AvailabilityManager:Scheduled, !- Availability Manager Object Type
  VAV Sys 1 Avail;           !- Availability Manager Name

Branch,
  VAV Sys 1 Main Branch,     !- Name
  ,                          !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem, !- Component Object Type
  OA Sys 1,                  !- Component Name
  VAV Sys 1 Inlet Node,      !- Component Inlet Node Name
  Mixed Air Node 1,          !- Component Outlet Node Name
  CoilSystem:Cooling:DX,     !- Component Object Type 2
  DX Cooling Coil System 1,  !- Component Name 2
  Mixed Air Node 1,          !- Component Inlet Node Name 2
  Main Cooling Coil 1 Outlet Node, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,         !- Component Object Type 3
  Main Heating Coil 1,       !- Component Name 3
  Main Cooling Coil 1 Outlet Node, !- Component Inlet Node Name 3
  Main Heating Coil 1 Outlet Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,        !- Component Object Type 4
  Supply Fan 1,              !- Component Name 4
  Main Heating Coil 1 Outlet Node, !- Component Inlet Node Name 4
  VAV Sys 1 Outlet Node;     !- Component Outlet Node Name 4

BranchList,
  VAV Sys 1 Branches,        !- Name
  VAV Sys 1 Main Branch;     !- Branch Name

Building,
  Building,                  !- Name
  30,                        !- North Axis
  City,                      !- Terrain
  0.04,                      !- Loads Convergence Tolerance Value
  0.4,                       !- Temperature Convergence Tolerance Value
  FullExterior,              !- Solar Distribution
  25,                        !- Maximum Number Of Warmup Days
  6;                         !- Minimum Number Of Warmup Days

BuildingSurface:Detailed,
  WALL-1PF,                  !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  WALL-1PR,                  !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  WALL-1PB,                  !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  WALL-1PL,                  !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  TOP-1,                     !- Name
  ROOF,                      !- Surface Type
  ROOF-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C1-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C1-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C2-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C2-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C3-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C3-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C4-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C4-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C5-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C5-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  FRONT-1,                   !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C1-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C1-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F1-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB12,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB21,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB14,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB41,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB15,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB51,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  RIGHT-1,                   !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C2-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C2-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F2-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB21,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB12,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB23,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB32,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB25,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB52,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  BACK-1,                    !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C3-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C3-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F3-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB32,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB23,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB34,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB43,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB35,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB53,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  LEFT-1,                    !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C4-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C4-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F4-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB41,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB14,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB43,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB34,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB45,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB54,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C5-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C5-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F5-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB51,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB15,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB52,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB25,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB53,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB35,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB54,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB45,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

Coil:Cooling:DX:TwoSpeed,
  Main Cooling Coil 1,       !- Name
  CoolingCoilAvailSched,     !- Availability Schedule Name
  autosize,                  !- High Speed Gross Rated Total Cooling Capacity
  0.8,                       !- High Speed Rated Sensible Heat Ratio
  3,                         !- High Speed Gross Rated Cooling Cop
  autosize,                  !- High Speed Rated Air Flow Rate
  ,                          !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  ,                          !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  450,                       !- Unit Internal Static Air Pressure
  Mixed Air Node 1,          !- Air Inlet Node Name
  Main Cooling Coil 1 Outlet Node, !- Air Outlet Node Name
  VarSpeedCoolCapFT,         !- Total Cooling Capacity Function Of Temperature Curve Name
  PackagedRatedCoolCapFFlow, !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  VarSpeedCoolEIRFT,         !- Energy Input Ratio Function Of Temperature Curve Name
  PackagedRatedCoolEIRFFlow, !- Energy Input Ratio Function Of Flow Fraction Curve Name
  VarSpeedCyclingPLFFPLR,    !- Part Load Fraction Correlation Curve Name
  autosize,                  !- Low Speed Gross Rated Total Cooling Capacity
  0.8,                       !- Low Speed Gross Rated Sensible Heat Ratio
  4.2,                       !- Low Speed Gross Rated Cooling Cop
  autosize,                  !- Low Speed Rated Air Flow Rate
  ,                          !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  ,                          !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  VarSpeedCoolCapLSFT,       !- Low Speed Total Cooling Capacity Function Of Temperature Curve Name
  VarSpeedCoolEIRLSFT,       !- Low Speed Energy Input Ratio Function Of Temperature Curve Name
  Main Cooling Coil 1 Condenser Node, !- Condenser Air Inlet Node Name
  EvaporativelyCooled,       !- Condenser Type
  ,                          !- Minimum Outdoor Dry Bulb Temperature For Compressor Operation
  ,                          !- High Speed Evaporative Condenser Effectiveness
  ,                          !- High Speed Evaporative Condenser Air Flow Rate
  ,                          !- High Speed Evaporative Condenser Pump Rated Power Consumption
  ,                          !- Low Speed Evaporative Condenser Effectiveness
  ,                          !- Low Speed Evaporative Condenser Air Flow Rate
  ,                          !- Low Speed Evaporative Condenser Pump Rated Power Consumption
  ,                          !- Supply Water Storage Tank Name
  ,                          !- Condensate Collection Water Storage Tank Name
  200,                       !- Basin Heater Capacity
  2,                         !- Basin Heater Setpoint Temperature
  BasinHeaterSched;          !- Basin Heater Operating Schedule Name

Coil:Heating:Fuel,
  SPACE1-1 Zone Coil,        !- Name
  ReheatCoilAvailSched,      !- Availability Schedule Name
  NaturalGas,                !- Fuel Type
  0.8,                       !- Burner Efficiency
  autosize,                  !- Nominal Capacity
  SPACE1-1 Zone Coil Air In Node, !- Air Inlet Node Name
  SPACE1-1 In Node;          !- Air Outlet Node Name

Coil:Heating:Fuel,
  SPACE2-1 Zone Coil,        !- Name
  ReheatCoilAvailSched,      !- Availability Schedule Name
  NaturalGas,                !- Fuel Type
  0.8,                       !- Burner Efficiency
  autosize,                  !- Nominal Capacity
  SPACE2-1 Zone Coil Air In Node, !- Air Inlet Node Name
  SPACE2-1 In Node;          !- Air Outlet Node Name

Coil:Heating:Fuel,
  SPACE3-1 Zone Coil,        !- Name
  ReheatCoilAvailSched,      !- Availability Schedule Name
  NaturalGas,                !- Fuel Type
  0.8,                       !- Burner Efficiency
  autosize,                  !- Nominal Capacity
  SPACE3-1 Zone Coil Air In Node, !- Air Inlet Node Name
  SPACE3-1 In Node;          !- Air Outlet Node Name

Coil:Heating:Fuel,
  SPACE4-1 Zone Coil,        !- Name
  ReheatCoilAvailSched,      !- Availability Schedule Name
  NaturalGas,                !- Fuel Type
  0.8,                       !- Burner Efficiency
  autosize,                  !- Nominal Capacity
  SPACE4-1 Zone Coil Air In Node, !- Air Inlet Node Name
  SPACE4-1 In Node;          !- Air Outlet Node Name

Coil:Heating:Fuel,
  SPACE5-1 Zone Coil,        !- Name
  ReheatCoilAvailSched,      !- Availability Schedule Name
  NaturalGas,                !- Fuel Type
  0.8,                       !- Burner Efficiency
  autosize,                  !- Nominal Capacity
  SPACE5-1 Zone Coil Air In Node, !- Air Inlet Node Name
  SPACE5-1 In Node;          !- Air Outlet Node Name

Coil:Heating:Fuel,
  Main heating Coil 1,       !- Name
  ReheatCoilAvailSched,      !- Availability Schedule Name
  NaturalGas,                !- Fuel Type
  0.8,                       !- Burner Efficiency
  autosize,                  !- Nominal Capacity
  Main Cooling Coil 1 Outlet Node, !- Air Inlet Node Name
  Main Heating Coil 1 Outlet Node, !- Air Outlet Node Name
  Main Heating Coil 1 Outlet Node; !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  DX Cooling Coil System 1,  !- Name
  CoolingCoilAvailSched,     !- Availability Schedule Name
  Mixed Air Node 1,          !- Dx Cooling Coil System Inlet Node Name
  Main Cooling Coil 1 Outlet Node, !- Dx Cooling Coil System Outlet Node Name
  Main Cooling Coil 1 Outlet Node, !- Dx Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
  Main Cooling Coil 1;       !- Cooling Coil Name

Construction,
  ROOF-1,                    !- Name
  RG01,                      !- Outside Layer
  BR01,                      !- Layer 2
  IN46,                      !- Layer 3
  WD01;                      !- Layer 4

Construction,
  WALL-1,                    !- Name
  WD01,                      !- Outside Layer
  PW03,                      !- Layer 2
  IN02,                      !- Layer 3
  GP01;                      !- Layer 4

Construction,
  CLNG-1,                    !- Name
  MAT-CLNG-1;                !- Outside Layer

Construction,
  FLOOR-SLAB-1,              !- Name
  CC03,                      !- Outside Layer
  CP01;                      !- Layer 2

Construction,
  INT-WALL-1,                !- Name
  GP02,                      !- Outside Layer
  AL21,                      !- Layer 2
  GP02;                      !- Layer 3

Construction,
  Dbl Clr 3mm/13mm Air,      !- Name
  CLEAR 3MM,                 !- Outside Layer
  AIR 13MM,                  !- Layer 2
  CLEAR 3MM;                 !- Layer 3

Construction,
  Sgl Grey 3mm,              !- Name
  GREY 3MM;                  !- Outside Layer

Controller:OutdoorAir,
  OA Controller 1,           !- Name
  Relief Air Outlet Node 1,  !- Relief Air Outlet Node Name
  VAV Sys 1 Inlet Node,      !- Return Air Node Name
  Mixed Air Node 1,          !- Mixed Air Node Name
  Outside Air Inlet Node 1,  !- Actuator Node Name
  autosize,                  !- Minimum Outdoor Air Flow Rate
  autosize,                  !- Maximum Outdoor Air Flow Rate
  FixedDryBulb,              !- Economizer Control Type
  ModulateFlow,              !- Economizer Control Action Type
  19,                        !- Economizer Maximum Limit Dry Bulb Temperature
  ,                          !- Economizer Maximum Limit Enthalpy
  ,                          !- Economizer Maximum Limit Dewpoint Temperature
  ,                          !- Electronic Enthalpy Limit Curve Name
  4,                         !- Economizer Minimum Limit Dry Bulb Temperature
  NoLockout,                 !- Lockout Type
  ProportionalMinimum,       !- Minimum Limit Type
  Min OA Sched;              !- Minimum Outdoor Air Schedule Name

Curve:Biquadratic,
  VarSpeedCoolCapFT,         !- Name
  0.476428,                  !- Coefficient1 Constant
  0.0401147,                 !- Coefficient2 X
  0.000226411,               !- Coefficient3 X 2
  -0.000827136,              !- Coefficient4 Y
  -7.322400e-06,             !- Coefficient5 Y 2
  -0.000446278,              !- Coefficient6 X Y
  12.77778,                  !- Minimum Value Of X
  23.88889,                  !- Maximum Value Of X
  23.88889,                  !- Minimum Value Of Y
  46.11111,                  !- Maximum Value Of Y
  ,                          !- Minimum Curve Output
  ,                          !- Maximum Curve Output
  Temperature,               !- Input Unit Type For X
  Temperature,               !- Input Unit Type For Y
  Dimensionless;             !- Output Unit Type

Curve:Biquadratic,
  VarSpeedCoolEIRFT,         !- Name
  0.632475,                  !- Coefficient1 Constant
  -0.0121321,                !- Coefficient2 X
  0.000507773,               !- Coefficient3 X 2
  0.0155377,                 !- Coefficient4 Y
  0.00027284,                !- Coefficient5 Y 2
  -0.000679201,              !- Coefficient6 X Y
  12.77778,                  !- Minimum Value Of X
  23.88889,                  !- Maximum Value Of X
  23.88889,                  !- Minimum Value Of Y
  46.11111,                  !- Maximum Value Of Y
  ,                          !- Minimum Curve Output
  ,                          !- Maximum Curve Output
  Temperature,               !- Input Unit Type For X
  Temperature,               !- Input Unit Type For Y
  Dimensionless;             !- Output Unit Type

Curve:Biquadratic,
  VarSpeedCoolCapLSFT,       !- Name
  0.476428,                  !- Coefficient1 Constant
  0.0401147,                 !- Coefficient2 X
  0.000226411,               !- Coefficient3 X 2
  -0.000827136,              !- Coefficient4 Y
  -7.322400e-06,             !- Coefficient5 Y 2
  -0.000446278,              !- Coefficient6 X Y
  12.77778,                  !- Minimum Value Of X
  23.88889,                  !- Maximum Value Of X
  23.88889,                  !- Minimum Value Of Y
  46.11111,                  !- Maximum Value Of Y
  ,                          !- Minimum Curve Output
  ,                          !- Maximum Curve Output
  Temperature,               !- Input Unit Type For X
  Temperature,               !- Input Unit Type For Y
  Dimensionless;             !- Output Unit Type

Curve:Biquadratic,
  VarSpeedCoolEIRLSFT,       !- Name
  0.774645,                  !- Coefficient1 Constant
  -0.0343731,                !- Coefficient2 X
  0.000783173,               !- Coefficient3 X 2
  0.0146596,                 !- Coefficient4 Y
  0.000488851,               !- Coefficient5 Y 2
  -0.000752036,              !- Coefficient6 X Y
  12.77778,                  !- Minimum Value Of X
  23.88889,                  !- Maximum Value Of X
  23.88889,                  !- Minimum Value Of Y
  46.11111,                  !- Maximum Value Of Y
  ,                          !- Minimum Curve Output
  ,                          !- Maximum Curve Output
  Temperature,               !- Input Unit Type For X
  Temperature,               !- Input Unit Type For Y
  Dimensionless;             !- Output Unit Type

Curve:Cubic,
  PackagedRatedCoolCapFFlow, !- Name
  0.47278589,                !- Coefficient1 Constant
  1.2433415,                 !- Coefficient2 X
  -1.0387055,                !- Coefficient3 X 2
  0.32257813,                !- Coefficient4 X 3
  0.5,                       !- Minimum Value Of X
  1.5,                       !- Maximum Value Of X
  ,                          !- Minimum Curve Output
  ,                          !- Maximum Curve Output
  Dimensionless,             !- Input Unit Type For X
  Dimensionless;             !- Output Unit Type

Curve:Cubic,
  PackagedRatedCoolEIRFFlow, !- Name
  1.0079484,                 !- Coefficient1 Constant
  0.34544129,                !- Coefficient2 X
  -0.6922891,                !- Coefficient3 X 2
  0.33889943,                !- Coefficient4 X 3
  0.5,                       !- Minimum Value Of X
  1.5,                       !- Maximum Value Of X
  ,                          !- Minimum Curve Output
  ,                          !- Maximum Curve Output
  Dimensionless,             !- Input Unit Type For X
  Dimensionless;             !- Output Unit Type

Curve:Quadratic,
  VarSpeedCyclingPLFFPLR,    !- Name
  0.85,                      !- Coefficient1 Constant
  0.15,                      !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0,                         !- Minimum Value Of X
  1;                         !- Maximum Value Of X

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE1-1,          !- Name
  Sum,                       !- Outdoor Air Method
  0.00472,                   !- Outdoor Air Flow Per Person
  0.000508,                  !- Outdoor Air Flow Per Zone Floor Area
  0;                         !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE2-1,          !- Name
  Sum,                       !- Outdoor Air Method
  0.00472,                   !- Outdoor Air Flow Per Person
  0.000508,                  !- Outdoor Air Flow Per Zone Floor Area
  0;                         !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE3-1,          !- Name
  Sum,                       !- Outdoor Air Method
  0.00472,                   !- Outdoor Air Flow Per Person
  0.000508,                  !- Outdoor Air Flow Per Zone Floor Area
  0;                         !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE4-1,          !- Name
  Sum,                       !- Outdoor Air Method
  0.00472,                   !- Outdoor Air Flow Per Person
  0.000508,                  !- Outdoor Air Flow Per Zone Floor Area
  0;                         !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE5-1,          !- Name
  Sum,                       !- Outdoor Air Method
  0.00472,                   !- Outdoor Air Flow Per Person
  0.000508,                  !- Outdoor Air Flow Per Zone Floor Area
  0;                         !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  ZoneMinOARequirements,     !- Name
  Sum,                       !- Outdoor Air Method
  0.00472,                   !- Outdoor Air Flow Per Person
  0.000508,                  !- Outdoor Air Flow Per Zone Floor Area
  ,                          !- Outdoor Air Flow Per Zone
  ,                          !- Outdoor Air Flow Air Changes Per Hour
  Min OARequirements Sched;  !- Outdoor Air Schedule Name

ElectricEquipment,
  SPACE1-1 ElecEq 1,         !- Name
  SPACE1-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  1056,                      !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

ElectricEquipment,
  SPACE2-1 ElecEq 1,         !- Name
  SPACE2-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  456,                       !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

ElectricEquipment,
  SPACE3-1 ElecEq 1,         !- Name
  SPACE3-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  1056,                      !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

ElectricEquipment,
  SPACE4-1 ElecEq 1,         !- Name
  SPACE4-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  456,                       !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

ElectricEquipment,
  SPACE5-1 ElecEq 1,         !- Name
  SPACE5-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  1976,                      !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

Fan:VariableVolume,
  Supply Fan 1,              !- Name
  FanAvailSched,             !- Availability Schedule Name
  0.7,                       !- Fan Total Efficiency
  600,                       !- Pressure Rise
  autosize,                  !- Maximum Flow Rate
  Fraction,                  !- Fan Power Minimum Flow Rate Input Method
  0.25,                      !- Fan Power Minimum Flow Fraction
  ,                          !- Fan Power Minimum Air Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  0.0015302446,              !- Fan Power Coefficient 1
  0.0052080574,              !- Fan Power Coefficient 2
  1.1086242,                 !- Fan Power Coefficient 3
  -0.11635563,               !- Fan Power Coefficient 4
  0,                         !- Fan Power Coefficient 5
  Main Heating Coil 1 Outlet Node, !- Air Inlet Node Name
  VAV Sys 1 Outlet Node;     !- Air Outlet Node Name

FenestrationSurface:Detailed,
  WF-1,                      !- Name
  WINDOW,                    !- Surface Type
  Dbl Clr 3mm/13mm Air,      !- Construction Name
  FRONT-1,                   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  3,                         !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  3,                         !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  16.8,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  16.8,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  DF-1,                      !- Name
  GLASSDOOR,                 !- Surface Type
  Sgl Grey 3mm,              !- Construction Name
  FRONT-1,                   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  21.3,                      !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  21.3,                      !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  0,                         !- Vertex 2 Z Coordinate
  23.8,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  0,                         !- Vertex 3 Z Coordinate
  23.8,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  WR-1,                      !- Name
  WINDOW,                    !- Surface Type
  Dbl Clr 3mm/13mm Air,      !- Construction Name
  RIGHT-1,                   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex 1 X Coordinate
  3.8,                       !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  30.5,                      !- Vertex 2 X Coordinate
  3.8,                       !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  30.5,                      !- Vertex 3 X Coordinate
  11.4,                      !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  30.5,                      !- Vertex 4 X Coordinate
  11.4,                      !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  WB-1,                      !- Name
  WINDOW,                    !- Surface Type
  Dbl Clr 3mm/13mm Air,      !- Construction Name
  BACK-1,                    !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  27.4,                      !- Vertex 1 X Coordinate
  15.2,                      !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  27.4,                      !- Vertex 2 X Coordinate
  15.2,                      !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  13.7,                      !- Vertex 3 X Coordinate
  15.2,                      !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  13.7,                      !- Vertex 4 X Coordinate
  15.2,                      !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  DB-1,                      !- Name
  GLASSDOOR,                 !- Surface Type
  Sgl Grey 3mm,              !- Construction Name
  BACK-1,                    !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  9.1,                       !- Vertex 1 X Coordinate
  15.2,                      !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  9.1,                       !- Vertex 2 X Coordinate
  15.2,                      !- Vertex 2 Y Coordinate
  0,                         !- Vertex 2 Z Coordinate
  7,                         !- Vertex 3 X Coordinate
  15.2,                      !- Vertex 3 Y Coordinate
  0,                         !- Vertex 3 Z Coordinate
  7,                         !- Vertex 4 X Coordinate
  15.2,                      !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  WL-1,                      !- Name
  WINDOW,                    !- Surface Type
  Dbl Clr 3mm/13mm Air,      !- Construction Name
  LEFT-1,                    !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  11.4,                      !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  11.4,                      !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  3.8,                       !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  3.8,                       !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

GlobalGeometryRules,
  UpperLeftCorner,           !- Starting Vertex Position
  CounterClockWise,          !- Vertex Entry Direction
  Relative;                  !- Coordinate System

HeatBalanceAlgorithm,
  ConductionTransferFunction; !- Algorithm

Lights,
  SPACE1-1 Lights 1,         !- Name
  SPACE1-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  LIGHTS-1,                  !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  1584,                      !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0.2,                       !- Return Air Fraction
  0.59,                      !- Fraction Radiant
  0.2,                       !- Fraction Visible
  0,                         !- Fraction Replaceable
  GeneralLights;             !- End Use Subcategory

Lights,
  SPACE2-1 Lights 1,         !- Name
  SPACE2-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  LIGHTS-1,                  !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  684,                       !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0.2,                       !- Return Air Fraction
  0.59,                      !- Fraction Radiant
  0.2,                       !- Fraction Visible
  0,                         !- Fraction Replaceable
  GeneralLights;             !- End Use Subcategory

Lights,
  SPACE3-1 Lights 1,         !- Name
  SPACE3-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  LIGHTS-1,                  !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  1584,                      !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0.2,                       !- Return Air Fraction
  0.59,                      !- Fraction Radiant
  0.2,                       !- Fraction Visible
  0,                         !- Fraction Replaceable
  GeneralLights;             !- End Use Subcategory

Lights,
  SPACE4-1 Lights 1,         !- Name
  SPACE4-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  LIGHTS-1,                  !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  684,                       !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0.2,                       !- Return Air Fraction
  0.59,                      !- Fraction Radiant
  0.2,                       !- Fraction Visible
  0,                         !- Fraction Replaceable
  GeneralLights;             !- End Use Subcategory

Lights,
  SPACE5-1 Lights 1,         !- Name
  SPACE5-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  LIGHTS-1,                  !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  2964,                      !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0.2,                       !- Return Air Fraction
  0.59,                      !- Fraction Radiant
  0.2,                       !- Fraction Visible
  0,                         !- Fraction Replaceable
  GeneralLights;             !- End Use Subcategory

Material,
  WD10,                      !- Name
  MediumSmooth,              !- Roughness
  0.667,                     !- Thickness
  0.115,                     !- Conductivity
  513,                       !- Density
  1381,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.78,                      !- Solar Absorptance
  0.78;                      !- Visible Absorptance

Material,
  RG01,                      !- Name
  Rough,                     !- Roughness
  0.0127,                    !- Thickness
  1.442,                     !- Conductivity
  881,                       !- Density
  1674,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.65,                      !- Solar Absorptance
  0.65;                      !- Visible Absorptance

Material,
  BR01,                      !- Name
  VeryRough,                 !- Roughness
  0.0094999997,              !- Thickness
  0.162,                     !- Conductivity
  1121,                      !- Density
  1464,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  IN46,                      !- Name
  VeryRough,                 !- Roughness
  0.076200001,               !- Thickness
  0.023,                     !- Conductivity
  24,                        !- Density
  1590,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.5,                       !- Solar Absorptance
  0.5;                       !- Visible Absorptance

Material,
  WD01,                      !- Name
  MediumSmooth,              !- Roughness
  0.019099999,               !- Thickness
  0.115,                     !- Conductivity
  513,                       !- Density
  1381,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.78,                      !- Solar Absorptance
  0.78;                      !- Visible Absorptance

Material,
  PW03,                      !- Name
  MediumSmooth,              !- Roughness
  0.0127,                    !- Thickness
  0.115,                     !- Conductivity
  545,                       !- Density
  1213,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.78,                      !- Solar Absorptance
  0.78;                      !- Visible Absorptance

Material,
  IN02,                      !- Name
  Rough,                     !- Roughness
  0.090099998,               !- Thickness
  0.043000001,               !- Conductivity
  10,                        !- Density
  837,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.75,                      !- Solar Absorptance
  0.75;                      !- Visible Absorptance

Material,
  GP01,                      !- Name
  MediumSmooth,              !- Roughness
  0.0127,                    !- Thickness
  0.16,                      !- Conductivity
  801,                       !- Density
  837,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.75,                      !- Solar Absorptance
  0.75;                      !- Visible Absorptance

Material,
  GP02,                      !- Name
  MediumSmooth,              !- Roughness
  0.015900001,               !- Thickness
  0.16,                      !- Conductivity
  801,                       !- Density
  837,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.75,                      !- Solar Absorptance
  0.75;                      !- Visible Absorptance

Material,
  CC03,                      !- Name
  MediumRough,               !- Roughness
  0.1016,                    !- Thickness
  1.31,                      !- Conductivity
  2243,                      !- Density
  837,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.65,                      !- Solar Absorptance
  0.65;                      !- Visible Absorptance

Material:AirGap,
  AL21,                      !- Name
  0.157;                     !- Thermal Resistance

Material:AirGap,
  AL23,                      !- Name
  0.153;                     !- Thermal Resistance

Material:NoMass,
  CP01,                      !- Name
  Rough,                     !- Roughness
  0.367,                     !- Thermal Resistance
  0.9,                       !- Thermal Absorptance
  0.75,                      !- Solar Absorptance
  0.75;                      !- Visible Absorptance

Material:NoMass,
  MAT-SB-U,                  !- Name
  Rough,                     !- Roughness
  0.117406666,               !- Thermal Resistance
  0.65,                      !- Thermal Absorptance
  0.65,                      !- Solar Absorptance
  0.65;                      !- Visible Absorptance

Material:NoMass,
  MAT-CLNG-1,                !- Name
  Rough,                     !- Roughness
  0.65225929,                !- Thermal Resistance
  0.65,                      !- Thermal Absorptance
  0.65,                      !- Solar Absorptance
  0.65;                      !- Visible Absorptance

Material:NoMass,
  MAT-FLOOR-1,               !- Name
  Rough,                     !- Roughness
  3.522199631,               !- Thermal Resistance
  0.65,                      !- Thermal Absorptance
  0.65,                      !- Solar Absorptance
  0.65;                      !- Visible Absorptance

NodeList,
  OutsideAirInletNodes,      !- Name
  Outside Air Inlet Node 1;  !- Node Name

NodeList,
  SPACE1-1 In Nodes,         !- Name
  SPACE1-1 In Node;          !- Node Name

NodeList,
  SPACE2-1 In Nodes,         !- Name
  SPACE2-1 In Node;          !- Node Name

NodeList,
  SPACE3-1 In Nodes,         !- Name
  SPACE3-1 In Node;          !- Node Name

NodeList,
  SPACE4-1 In Nodes,         !- Name
  SPACE4-1 In Node;          !- Node Name

NodeList,
  SPACE5-1 In Nodes,         !- Name
  SPACE5-1 In Node;          !- Node Name

NodeList,
  Supply Air Temp Nodes 1,   !- Name
  VAV Sys 1 Outlet Node;     !- Node Name

NodeList,
  Supply Fan Upstream Nodes, !- Name
  Mixed Air Node 1,          !- Node Name
  Main Cooling Coil 1 Outlet Node, !- Node Name 2
  Main Heating Coil 1 Outlet Node; !- Node Name 3

OutdoorAir:Mixer,
  OA Mixing Box 1,           !- Name
  Mixed Air Node 1,          !- Mixed Air Node Name
  Outside Air Inlet Node 1,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node 1,  !- Relief Air Stream Node Name
  VAV Sys 1 Inlet Node;      !- Return Air Stream Node Name

OutdoorAir:Node,
  Main Cooling Coil 1 Condenser Node, !- Name
  -1;                        !- Height Above Ground

OutdoorAir:NodeList,
  OutsideAirInletNodes;      !- Node Or Nodelist Name

Output:Meter,
  Cooling:Electricity,       !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter,
  Heating:NaturalGas,        !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter,
  Fans:Electricity,          !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter,
  HeatingCoils:EnergyTransfer, !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter,
  CoolingCoils:EnergyTransfer, !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity, !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity, !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter,
  Cooling:Electricity,       !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter,
  Heating:NaturalGas,        !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter,
  Fans:Electricity,          !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter,
  HeatingCoils:EnergyTransfer, !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter,
  CoolingCoils:EnergyTransfer, !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity, !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity, !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,      !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Building,      !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:HVAC,          !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,       !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:HVAC,           !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,      !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Building,      !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:HVAC,          !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,       !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:HVAC,           !- Key Name
  runperiod;                 !- Reporting Frequency

Output:SQLite,
  SimpleAndTabular;          !- Option Type

Output:Surfaces:Drawing,
  dxf;                       !- Report Type

Output:Table:SummaryReports,
  AllSummary;                !- Report Name

Output:Variable,
  *,                         !- Key Value
  Site Outdoor Air Drybulb Temperature, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air Temperature,      !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Cooling Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Heating Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Coil System Compressor Speed Ratio, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Cooling Coil Electricity Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Cooling Coil Runtime Fraction, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Cooling Coil Basin Heater Electricity Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Cooling Coil Basin Heater Electricity Energy, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Fan Electricity Rate,      !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Heating Coil NaturalGas Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  People Occupant Count,     !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air Terminal VAV Damper Position, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air Terminal Minimum Air Flow Fraction, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air Terminal Outdoor Air Volume Flow Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE1-1 In Node,          !- Key Value
  System Node Temperature,   !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE2-1 In Node,          !- Key Value
  System Node Temperature,   !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE3-1 In Node,          !- Key Value
  System Node Temperature,   !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE4-1 In Node,          !- Key Value
  System Node Temperature,   !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE5-1 In Node,          !- Key Value
  System Node Temperature,   !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE1-1 In Node,          !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE2-1 In Node,          !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE3-1 In Node,          !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE4-1 In Node,          !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE5-1 In Node,          !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE1-1 In Node,          !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE2-1 In Node,          !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE3-1 In Node,          !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE4-1 In Node,          !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  SPACE5-1 In Node,          !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  Outside Air Inlet Node 1,  !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  Outside Air Inlet Node 1,  !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Air System Outdoor Air Flow Fraction, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Surface Inside Face Temperature, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  System Node Temperature,   !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Fan Electricity Energy,    !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Heating Coil Heating Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Cooling Coil Total Cooling Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:VariableDictionary,
  Regular;                   !- Key Field

OutputControl:Table:Style,
  HTML,                      !- Column Separator
  InchPound;                 !- Unit Conversion

People,
  SPACE1-1 People 1,         !- Name
  SPACE1-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  OCCUPY-1,                  !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  11,                        !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  AutoCalculate,             !- Sensible Heat Fraction
  ActSchd;                   !- Activity Level Schedule Name

People,
  SPACE2-1 People 1,         !- Name
  SPACE2-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  OCCUPY-1,                  !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  5,                         !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  AutoCalculate,             !- Sensible Heat Fraction
  ActSchd;                   !- Activity Level Schedule Name

People,
  SPACE3-1 People 1,         !- Name
  SPACE3-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  OCCUPY-1,                  !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  11,                        !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  AutoCalculate,             !- Sensible Heat Fraction
  ActSchd;                   !- Activity Level Schedule Name

People,
  SPACE4-1 People 1,         !- Name
  SPACE4-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  OCCUPY-1,                  !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  5,                         !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  AutoCalculate,             !- Sensible Heat Fraction
  ActSchd;                   !- Activity Level Schedule Name

People,
  SPACE5-1 People 1,         !- Name
  SPACE5-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  OCCUPY-1,                  !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  20,                        !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  AutoCalculate,             !- Sensible Heat Fraction
  ActSchd;                   !- Activity Level Schedule Name

RunPeriod,
  Run Period 1,              !- Name
  2,                         !- Begin Month
  1,                         !- Begin Day Of Month
  ,                          !- Begin Year
  2,                         !- End Month
  5,                         !- End Day Of Month
  ,                          !- End Year
  Tuesday,                   !- Day Of Week For Start Day
  Yes,                       !- Use Weather File Holidays And Special Days
  Yes,                       !- Use Weather File Daylight Saving Period
  No,                        !- Apply Weekend Holiday Rule
  Yes,                       !- Use Weather File Rain Indicators
  Yes;                       !- Use Weather File Snow Indicators

RunPeriod,
  Run Period 2,              !- Name
  6,                         !- Begin Month
  1,                         !- Begin Day Of Month
  ,                          !- Begin Year
  6,                         !- End Month
  5,                         !- End Day Of Month
  ,                          !- End Year
  Tuesday,                   !- Day Of Week For Start Day
  Yes,                       !- Use Weather File Holidays And Special Days
  Yes,                       !- Use Weather File Daylight Saving Period
  No,                        !- Apply Weekend Holiday Rule
  Yes,                       !- Use Weather File Rain Indicators
  Yes;                       !- Use Weather File Snow Indicators

Schedule:Compact,
  OCCUPY-1,                  !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
  Until: 8:00,               !- Field 3
  0,                         !- Field 4
  Until: 11:00,              !- Field 5
  1,                         !- Field 6
  Until: 12:00,              !- Field 7
  0.8,                       !- Field 8
  Until: 13:00,              !- Field 9
  0.4,                       !- Field 10
  Until: 14:00,              !- Field 11
  0.8,                       !- Field 12
  Until: 18:00,              !- Field 13
  1,                         !- Field 14
  Until: 19:00,              !- Field 15
  0.5,                       !- Field 16
  Until: 21:00,              !- Field 17
  0.1,                       !- Field 18
  Until: 24:00,              !- Field 19
  0,                         !- Field 20
  For: Weekends WinterDesignDay Holiday, !- Field 21
  Until: 24:00,              !- Field 22
  0;                         !- Field 23

Schedule:Compact,
  LIGHTS-1,                  !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
  Until: 8:00,               !- Field 3
  0.05,                      !- Field 4
  Until: 9:00,               !- Field 5
  0.9,                       !- Field 6
  Until: 10:00,              !- Field 7
  0.95,                      !- Field 8
  Until: 11:00,              !- Field 9
  1,                         !- Field 10
  Until: 12:00,              !- Field 11
  0.95,                      !- Field 12
  Until: 13:00,              !- Field 13
  0.8,                       !- Field 14
  Until: 14:00,              !- Field 15
  0.9,                       !- Field 16
  Until: 18:00,              !- Field 17
  1,                         !- Field 18
  Until: 19:00,              !- Field 19
  0.6,                       !- Field 20
  Until: 21:00,              !- Field 21
  0.2,                       !- Field 22
  Until: 24:00,              !- Field 23
  0.05,                      !- Field 24
  For: Weekends WinterDesignDay Holiday, !- Field 25
  Until: 24:00,              !- Field 26
  0.05;                      !- Field 27

Schedule:Compact,
  EQUIP-1,                   !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
  Until: 8:00,               !- Field 3
  0.02,                      !- Field 4
  Until: 9:00,               !- Field 5
  0.4,                       !- Field 6
  Until: 14:00,              !- Field 7
  0.9,                       !- Field 8
  Until: 15:00,              !- Field 9
  0.8,                       !- Field 10
  Until: 16:00,              !- Field 11
  0.7,                       !- Field 12
  Until: 18:00,              !- Field 13
  0.5,                       !- Field 14
  Until: 20:00,              !- Field 15
  0.3,                       !- Field 16
  Until: 24:00,              !- Field 17
  0.02,                      !- Field 18
  For: Weekends WinterDesignDay Holiday, !- Field 19
  Until: 24:00,              !- Field 20
  0.2;                       !- Field 21

Schedule:Compact,
  INFIL-SCH,                 !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 3/31,             !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  1,                         !- Field 4
  Through: 10/31,            !- Field 5
  For: AllDays,              !- Field 6
  Until: 24:00,              !- Field 7
  0,                         !- Field 8
  Through: 12/31,            !- Field 9
  For: AllDays,              !- Field 10
  Until: 24:00,              !- Field 11
  1;                         !- Field 12

Schedule:Compact,
  ActSchd,                   !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  117.239997864;             !- Field 4

Schedule:Compact,
  BasinHeaterSched,          !- Name
  On/Off,                    !- Schedule Type Limits Name
  Through: 1/31,             !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  1,                         !- Field 4
  Through: 2/2,              !- Field 5
  For: AllDays,              !- Field 6
  Until: 24:00,              !- Field 7
  0,                         !- Field 8
  Through: 12/31,            !- Field 9
  For: AllDays,              !- Field 10
  Until: 24:00,              !- Field 11
  1;                         !- Field 12

Schedule:Compact,
  ShadeTransSch,             !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0;                         !- Field 4

Schedule:Compact,
  Htg-SetP-Sch,              !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: SummerDesignDay,      !- Field 2
  Until: 24:00,              !- Field 3
  12.8,                      !- Field 4
  For: WinterDesignDay,      !- Field 5
  Until: 24:00,              !- Field 6
  21.1,                      !- Field 7
  For: WeekDays,             !- Field 8
  Until: 7:00,               !- Field 9
  12.8,                      !- Field 10
  Until: 18:00,              !- Field 11
  21.1,                      !- Field 12
  Until: 24:00,              !- Field 13
  12.8,                      !- Field 14
  For: WeekEnds Holiday,     !- Field 15
  Until: 7:00,               !- Field 16
  12.8,                      !- Field 17
  Until: 13:00,              !- Field 18
  21.1,                      !- Field 19
  Until: 24:00,              !- Field 20
  12.8,                      !- Field 21
  For: AllOtherDays,         !- Field 22
  Until: 7:00,               !- Field 23
  12.8,                      !- Field 24
  Until: 18:00,              !- Field 25
  21.1,                      !- Field 26
  Until: 24:00,              !- Field 27
  12.8;                      !- Field 28

Schedule:Compact,
  PlenumHtg-SetP-Sch,        !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  12.8;                      !- Field 4

Schedule:Compact,
  Clg-SetP-Sch,              !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: SummerDesignDay,      !- Field 2
  Until: 24:00,              !- Field 3
  23.9,                      !- Field 4
  For: WinterDesignDay,      !- Field 5
  Until: 24:00,              !- Field 6
  40,                        !- Field 7
  For: WeekDays,             !- Field 8
  Until: 7:00,               !- Field 9
  40,                        !- Field 10
  Until: 18:00,              !- Field 11
  23.9,                      !- Field 12
  Until: 24:00,              !- Field 13
  40,                        !- Field 14
  For: WeekEnds Holiday,     !- Field 15
  Until: 7:00,               !- Field 16
  40,                        !- Field 17
  Until: 13:00,              !- Field 18
  23.9,                      !- Field 19
  Until: 24:00,              !- Field 20
  32.2,                      !- Field 21
  For: AllOtherDays,         !- Field 22
  Until: 7:00,               !- Field 23
  40,                        !- Field 24
  Until: 18:00,              !- Field 25
  23.9,                      !- Field 26
  Until: 24:00,              !- Field 27
  40;                        !- Field 28

Schedule:Compact,
  PlenumClg-SetP-Sch,        !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  40;                        !- Field 4

Schedule:Compact,
  Zone Control Type Sched,   !- Name
  Control Type,              !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: SummerDesignDay,      !- Field 2
  Until: 24:00,              !- Field 3
  2,                         !- Field 4
  For: WinterDesignDay,      !- Field 5
  Until: 24:00,              !- Field 6
  1,                         !- Field 7
  For: AllOtherDays,         !- Field 8
  Until: 24:00,              !- Field 9
  4;                         !- Field 10

Schedule:Compact,
  Min OA Sched,              !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays,             !- Field 2
  Until: 6:00,               !- Field 3
  0.02,                      !- Field 4
  Until: 18:00,              !- Field 5
  1,                         !- Field 6
  Until: 24:00,              !- Field 7
  0.02,                      !- Field 8
  For: AllOtherDays,         !- Field 9
  Until: 24:00,              !- Field 10
  0.02;                      !- Field 11

Schedule:Compact,
  FanAvailSched,             !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 3/31,             !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  1,                         !- Field 4
  Through: 9/30,             !- Field 5
  For: WeekDays,             !- Field 6
  Until: 7:00,               !- Field 7
  0,                         !- Field 8
  Until: 17:00,              !- Field 9
  1,                         !- Field 10
  Until: 24:00,              !- Field 11
  0,                         !- Field 12
  For: SummerDesignDay WinterDesignDay, !- Field 13
  Until: 24:00,              !- Field 14
  1,                         !- Field 15
  For: AllOtherDays,         !- Field 16
  Until: 24:00,              !- Field 17
  0,                         !- Field 18
  Through: 12/31,            !- Field 19
  For: AllDays,              !- Field 20
  Until: 24:00,              !- Field 21
  1;                         !- Field 22

Schedule:Compact,
  CoolingCoilAvailSched,     !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 3/31,             !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0,                         !- Field 4
  Through: 9/30,             !- Field 5
  For: WeekDays,             !- Field 6
  Until: 7:00,               !- Field 7
  0,                         !- Field 8
  Until: 17:00,              !- Field 9
  1,                         !- Field 10
  Until: 24:00,              !- Field 11
  0,                         !- Field 12
  For: SummerDesignDay WinterDesignDay, !- Field 13
  Until: 24:00,              !- Field 14
  1,                         !- Field 15
  For: AllOtherDays,         !- Field 16
  Until: 24:00,              !- Field 17
  0,                         !- Field 18
  Through: 12/31,            !- Field 19
  For: AllDays,              !- Field 20
  Until: 24:00,              !- Field 21
  0;                         !- Field 22

Schedule:Compact,
  ReheatCoilAvailSched,      !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 3/31,             !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  1,                         !- Field 4
  Through: 9/30,             !- Field 5
  For: WeekDays,             !- Field 6
  Until: 7:00,               !- Field 7
  0,                         !- Field 8
  Until: 17:00,              !- Field 9
  1,                         !- Field 10
  Until: 24:00,              !- Field 11
  0,                         !- Field 12
  For: SummerDesignDay WinterDesignDay, !- Field 13
  Until: 24:00,              !- Field 14
  1,                         !- Field 15
  For: AllOtherDays,         !- Field 16
  Until: 24:00,              !- Field 17
  0,                         !- Field 18
  Through: 12/31,            !- Field 19
  For: AllDays,              !- Field 20
  Until: 24:00,              !- Field 21
  1;                         !- Field 22

Schedule:Compact,
  Seasonal Reset Supply Air Temp Sch, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 3/31,             !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  17,                        !- Field 4
  Through: 9/30,             !- Field 5
  For: AllDays,              !- Field 6
  Until: 24:00,              !- Field 7
  15,                        !- Field 8
  Through: 12/31,            !- Field 9
  For: AllDays,              !- Field 10
  Until: 24:00,              !- Field 11
  17;                        !- Field 12

Schedule:Compact,
  Min OARequirements Sched,  !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 24:00,              !- Field 3
  1,                         !- Field 4
  For: AllOtherDays,         !- Field 5
  Until: 24:00,              !- Field 6
  0.25;                      !- Field 7

ScheduleTypeLimits,
  Any Number;                !- Name

ScheduleTypeLimits,
  Fraction,                  !- Name
  0,                         !- Lower Limit Value
  1,                         !- Upper Limit Value
  CONTINUOUS;                !- Numeric Type

ScheduleTypeLimits,
  Temperature,               !- Name
  -60,                       !- Lower Limit Value
  200,                       !- Upper Limit Value
  CONTINUOUS,                !- Numeric Type
  Temperature;               !- Unit Type

ScheduleTypeLimits,
  Control Type,              !- Name
  0,                         !- Lower Limit Value
  4,                         !- Upper Limit Value
  DISCRETE;                  !- Numeric Type

ScheduleTypeLimits,
  On/Off,                    !- Name
  0,                         !- Lower Limit Value
  1,                         !- Upper Limit Value
  DISCRETE;                  !- Numeric Type

ScheduleTypeLimits,
  FlowRate,                  !- Name
  0,                         !- Lower Limit Value
  10,                        !- Upper Limit Value
  CONTINUOUS;                !- Numeric Type

SetpointManager:MixedAir,
  Mixed Air and Coil Exit Temp Manager 1, !- Name
  Temperature,               !- Control Variable
  VAV Sys 1 Outlet Node,     !- Reference Setpoint Node Name
  Main Heating Coil 1 Outlet Node, !- Fan Inlet Node Name
  VAV Sys 1 Outlet Node,     !- Fan Outlet Node Name
  Supply Fan Upstream Nodes; !- Setpoint Node Or Nodelist Name

SetpointManager:Scheduled,
  Supply Air Temp Manager 1, !- Name
  Temperature,               !- Control Variable
  Seasonal Reset Supply Air Temp Sch, !- Schedule Name
  Supply Air Temp Nodes 1;   !- Setpoint Node Or Nodelist Name

Shading:Zone:Detailed,
  Main South Overhang,       !- Name
  FRONT-1,                   !- Base Surface Name
  ShadeTransSch,             !- Transmittance Schedule Name
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  -1.3,                      !- Vertex Y Coordinate
  2.2,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.2,                       !- Vertex Z Coordinate 2
  19.8,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.2,                       !- Vertex Z Coordinate 3
  19.8,                      !- Vertex X Coordinate 4
  -1.3,                      !- Vertex Y Coordinate 4
  2.2;                       !- Vertex Z Coordinate 4

Shading:Zone:Detailed,
  South Door Overhang,       !- Name
  FRONT-1,                   !- Base Surface Name
  ShadeTransSch,             !- Transmittance Schedule Name
  4,                         !- Number Of Vertices
  21,                        !- Vertex X Coordinate
  -2,                        !- Vertex Y Coordinate
  2.6,                       !- Vertex Z Coordinate
  21,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.6,                       !- Vertex Z Coordinate 2
  24.1,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.6,                       !- Vertex Z Coordinate 3
  24.1,                      !- Vertex X Coordinate 4
  -2,                        !- Vertex Y Coordinate 4
  2.6;                       !- Vertex Z Coordinate 4

SimulationControl,
  Yes,                       !- Do Zone Sizing Calculation
  Yes,                       !- Do System Sizing Calculation
  No,                        !- Do Plant Sizing Calculation
  No,                        !- Run Simulation For Sizing Periods
  Yes,                       !- Run Simulation For Weather File Run Periods
  No,                        !- Do Hvac Sizing Simulation For Sizing Periods
  1;                         !- Maximum Number Of Hvac Sizing Simulation Passes

Site:GroundTemperature:BuildingSurface,
  20.03,                     !- January Ground Temperature
  20.03,                     !- February Ground Temperature
  20.13,                     !- March Ground Temperature
  20.3,                      !- April Ground Temperature
  20.43,                     !- May Ground Temperature
  20.52,                     !- June Ground Temperature
  20.62,                     !- July Ground Temperature
  20.77,                     !- August Ground Temperature
  20.78,                     !- September Ground Temperature
  20.55,                     !- October Ground Temperature
  20.44,                     !- November Ground Temperature
  20.2;                      !- December Ground Temperature

Site:Location,
  CHICAGO_IL_USA TMY2-94846, !- Name
  41.78,                     !- Latitude
  -87.75,                    !- Longitude
  -6,                        !- Time Zone
  190;                       !- Elevation

Sizing:Parameters,
  1,                         !- Heating Sizing Factor
  1;                         !- Cooling Sizing Factor

Sizing:System,
  VAV Sys 1,                 !- Airloop Name
  sensible,                  !- Type Of Load To Size On
  autosize,                  !- Design Outdoor Air Flow Rate
  0.3,                       !- Central Heating Maximum System Air Flow Ratio
  7,                         !- Preheat Design Temperature
  0.008,                     !- Preheat Design Humidity Ratio
  11,                        !- Precool Design Temperature
  0.008,                     !- Precool Design Humidity Ratio
  16,                        !- Central Cooling Design Supply Air Temperature
  18,                        !- Central Heating Design Supply Air Temperature
  noncoincident,             !- Type Of Zone Sum To Use
  no,                        !- 100 Outdoor Air In Cooling
  no,                        !- 100 Outdoor Air In Heating
  0.009,                     !- Central Cooling Design Supply Air Humidity Ratio
  0.009,                     !- Central Heating Design Supply Air Humidity Ratio
  DesignDay,                 !- Cooling Supply Air Flow Rate Method
  0,                         !- Cooling Supply Air Flow Rate
  ,                          !- Cooling Supply Air Flow Rate Per Floor Area
  ,                          !- Cooling Fraction Of Autosized Cooling Supply Air Flow Rate
  ,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
  DesignDay,                 !- Heating Supply Air Flow Rate Method
  0,                         !- Heating Supply Air Flow Rate
  ,                          !- Heating Supply Air Flow Rate Per Floor Area
  ,                          !- Heating Fraction Of Autosized Heating Supply Air Flow Rate
  ,                          !- Heating Fraction Of Autosized Cooling Supply Air Flow Rate
  ,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity
  ,                          !- System Outdoor Air Method
  1,                         !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,     !- Cooling Design Capacity Method
  autosize,                  !- Cooling Design Capacity
  ,                          !- Cooling Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Cooling Design Capacity
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  autosize,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  VAV;                       !- Central Cooling Capacity Control Method

Sizing:Zone,
  SPACE1-1,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  16,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.009,                     !- Zone Cooling Design Supply Air Humidity Ratio
  0.004,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA SPACE1-1,          !- Design Specification Outdoor Air Object Name
  0,                         !- Zone Heating Sizing Factor
  0,                         !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  0,                         !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  0,                         !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  SPACE2-1,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  16,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.009,                     !- Zone Cooling Design Supply Air Humidity Ratio
  0.004,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA SPACE2-1,          !- Design Specification Outdoor Air Object Name
  0,                         !- Zone Heating Sizing Factor
  0,                         !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  0,                         !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  0,                         !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  SPACE3-1,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  16,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.009,                     !- Zone Cooling Design Supply Air Humidity Ratio
  0.004,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA SPACE3-1,          !- Design Specification Outdoor Air Object Name
  0,                         !- Zone Heating Sizing Factor
  0,                         !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  0,                         !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  0,                         !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  SPACE4-1,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  16,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.009,                     !- Zone Cooling Design Supply Air Humidity Ratio
  0.004,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA SPACE4-1,          !- Design Specification Outdoor Air Object Name
  0,                         !- Zone Heating Sizing Factor
  0,                         !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  0,                         !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  0,                         !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  SPACE5-1,                  !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  16,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.009,                     !- Zone Cooling Design Supply Air Humidity Ratio
  0.004,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA SPACE5-1,          !- Design Specification Outdoor Air Object Name
  0,                         !- Zone Heating Sizing Factor
  0,                         !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  0,                         !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  0,                         !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, !- Name
  1,                         !- Month
  8,                         !- Day Of Month
  WinterDesignDay,           !- Day Type
  -17.3,                     !- Maximum Dry Bulb Temperature
  0,                         !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                   !- Humidity Condition Type
  -17.3,                     !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  99063,                     !- Barometric Pressure
  4.9,                       !- Wind Speed
  270,                       !- Wind Direction
  No,                        !- Rain Indicator
  No,                        !- Snow Indicator
  No,                        !- Daylight Saving Time Indicator
  ASHRAEClearSky,            !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  ,                          !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub 
  ,                          !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud 
  0;                         !- Sky Clearness

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB, !- Name
  7,                         !- Month
  3,                         !- Day Of Month
  SummerDesignDay,           !- Day Type
  31.5,                      !- Maximum Dry Bulb Temperature
  10.7,                      !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                   !- Humidity Condition Type
  23,                        !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  99063,                     !- Barometric Pressure
  5.3,                       !- Wind Speed
  230,                       !- Wind Direction
  No,                        !- Rain Indicator
  No,                        !- Snow Indicator
  No,                        !- Daylight Saving Time Indicator
  ASHRAEClearSky,            !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  ,                          !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub 
  ,                          !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud 
  1;                         !- Sky Clearness

SurfaceConvectionAlgorithm:Inside,
  Simple;                    !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  SimpleCombined;            !- Algorithm

ThermostatSetpoint:DualSetpoint,
  DualSetPoint,              !- Name
  Htg-SetP-Sch,              !- Heating Setpoint Temperature Schedule Name
  Clg-SetP-Sch;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
  CoolingSetpoint,           !- Name
  Clg-SetP-Sch;              !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
  PlenumCoolingSetpoint,     !- Name
  PlenumClg-SetP-Sch;        !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
  HeatingSetpoint,           !- Name
  Htg-SetP-Sch;              !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
  PlenumHeatingSetpoint,     !- Name
  PlenumHtg-SetP-Sch;        !- Setpoint Temperature Schedule Name

Timestep,
  4;                         !- Number Of Timesteps Per Hour

WindowMaterial:Gas,
  AIR 6MM,                   !- Name
  Air,                       !- Gas Type
  0.0063;                    !- Thickness

WindowMaterial:Gas,
  AIR 13MM,                  !- Name
  Air,                       !- Gas Type
  0.0127;                    !- Thickness

WindowMaterial:Gas,
  ARGON 13MM,                !- Name
  Argon,                     !- Gas Type
  0.0127;                    !- Thickness

WindowMaterial:Glazing,
  CLEAR 3MM,                 !- Name
  SpectralAverage,           !- Optical Data Type
  ,                          !- Window Glass Spectral Data Set Name
  0.003,                     !- Thickness
  0.837,                     !- Solar Transmittance At Normal Incidence
  0.075,                     !- Front Side Solar Reflectance At Normal Incidence
  0.075,                     !- Back Side Solar Reflectance At Normal Incidence
  0.898,                     !- Visible Transmittance At Normal Incidence
  0.081,                     !- Front Side Visible Reflectance At Normal Incidence
  0.081,                     !- Back Side Visible Reflectance At Normal Incidence
  0,                         !- Infrared Transmittance At Normal Incidence
  0.84,                      !- Front Side Infrared Hemispherical Emissivity
  0.84,                      !- Back Side Infrared Hemispherical Emissivity
  0.9;                       !- Conductivity

WindowMaterial:Glazing,
  GREY 3MM,                  !- Name
  SpectralAverage,           !- Optical Data Type
  ,                          !- Window Glass Spectral Data Set Name
  0.003,                     !- Thickness
  0.626,                     !- Solar Transmittance At Normal Incidence
  0.061,                     !- Front Side Solar Reflectance At Normal Incidence
  0.061,                     !- Back Side Solar Reflectance At Normal Incidence
  0.611,                     !- Visible Transmittance At Normal Incidence
  0.061,                     !- Front Side Visible Reflectance At Normal Incidence
  0.061,                     !- Back Side Visible Reflectance At Normal Incidence
  0,                         !- Infrared Transmittance At Normal Incidence
  0.84,                      !- Front Side Infrared Hemispherical Emissivity
  0.84,                      !- Back Side Infrared Hemispherical Emissivity
  0.9;                       !- Conductivity

WindowMaterial:Glazing,
  CLEAR 6MM,                 !- Name
  SpectralAverage,           !- Optical Data Type
  ,                          !- Window Glass Spectral Data Set Name
  0.006,                     !- Thickness
  0.775,                     !- Solar Transmittance At Normal Incidence
  0.071,                     !- Front Side Solar Reflectance At Normal Incidence
  0.071,                     !- Back Side Solar Reflectance At Normal Incidence
  0.881,                     !- Visible Transmittance At Normal Incidence
  0.08,                      !- Front Side Visible Reflectance At Normal Incidence
  0.08,                      !- Back Side Visible Reflectance At Normal Incidence
  0,                         !- Infrared Transmittance At Normal Incidence
  0.84,                      !- Front Side Infrared Hemispherical Emissivity
  0.84,                      !- Back Side Infrared Hemispherical Emissivity
  0.9;                       !- Conductivity

WindowMaterial:Glazing,
  LoE CLEAR 6MM,             !- Name
  SpectralAverage,           !- Optical Data Type
  ,                          !- Window Glass Spectral Data Set Name
  0.006,                     !- Thickness
  0.6,                       !- Solar Transmittance At Normal Incidence
  0.17,                      !- Front Side Solar Reflectance At Normal Incidence
  0.22,                      !- Back Side Solar Reflectance At Normal Incidence
  0.84,                      !- Visible Transmittance At Normal Incidence
  0.055,                     !- Front Side Visible Reflectance At Normal Incidence
  0.078,                     !- Back Side Visible Reflectance At Normal Incidence
  0,                         !- Infrared Transmittance At Normal Incidence
  0.84,                      !- Front Side Infrared Hemispherical Emissivity
  0.1,                       !- Back Side Infrared Hemispherical Emissivity
  0.9;                       !- Conductivity

Zone,
  PLENUM-1,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  0.609600067,               !- Ceiling Height
  283.2;                     !- Volume

Zone,
  SPACE1-1,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  2.438400269,               !- Ceiling Height
  239.247360229;             !- Volume

Zone,
  SPACE2-1,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  2.438400269,               !- Ceiling Height
  103.311355591;             !- Volume

Zone,
  SPACE3-1,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  2.438400269,               !- Ceiling Height
  239.247360229;             !- Volume

Zone,
  SPACE4-1,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  2.438400269,               !- Ceiling Height
  103.311355591;             !- Volume

Zone,
  SPACE5-1,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  2.438400269,               !- Ceiling Height
  447.682556152;             !- Volume

ZoneControl:Thermostat,
  SPACE1-1 Control,          !- Name
  SPACE1-1,                  !- Zone Or Zonelist Name
  Zone Control Type Sched,   !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling, !- Control 1 Object Type
  CoolingSetPoint,           !- Control 1 Name
  ThermostatSetpoint:SingleHeating, !- Control 2 Object Type
  HeatingSetpoint,           !- Control 2 Name
  ThermostatSetpoint:DualSetpoint, !- Control 3 Object Type
  DualSetPoint;              !- Control 3 Name

ZoneControl:Thermostat,
  SPACE2-1 Control,          !- Name
  SPACE2-1,                  !- Zone Or Zonelist Name
  Zone Control Type Sched,   !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling, !- Control 1 Object Type
  CoolingSetPoint,           !- Control 1 Name
  ThermostatSetpoint:SingleHeating, !- Control 2 Object Type
  HeatingSetpoint,           !- Control 2 Name
  ThermostatSetpoint:DualSetpoint, !- Control 3 Object Type
  DualSetPoint;              !- Control 3 Name

ZoneControl:Thermostat,
  SPACE3-1 Control,          !- Name
  SPACE3-1,                  !- Zone Or Zonelist Name
  Zone Control Type Sched,   !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling, !- Control 1 Object Type
  CoolingSetPoint,           !- Control 1 Name
  ThermostatSetpoint:SingleHeating, !- Control 2 Object Type
  HeatingSetpoint,           !- Control 2 Name
  ThermostatSetpoint:DualSetpoint, !- Control 3 Object Type
  DualSetPoint;              !- Control 3 Name

ZoneControl:Thermostat,
  SPACE4-1 Control,          !- Name
  SPACE4-1,                  !- Zone Or Zonelist Name
  Zone Control Type Sched,   !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling, !- Control 1 Object Type
  CoolingSetPoint,           !- Control 1 Name
  ThermostatSetpoint:SingleHeating, !- Control 2 Object Type
  HeatingSetpoint,           !- Control 2 Name
  ThermostatSetpoint:DualSetpoint, !- Control 3 Object Type
  DualSetPoint;              !- Control 3 Name

ZoneControl:Thermostat,
  SPACE5-1 Control,          !- Name
  SPACE5-1,                  !- Zone Or Zonelist Name
  Zone Control Type Sched,   !- Control Type Schedule Name
  ThermostatSetpoint:SingleCooling, !- Control 1 Object Type
  CoolingSetPoint,           !- Control 1 Name
  ThermostatSetpoint:SingleHeating, !- Control 2 Object Type
  HeatingSetpoint,           !- Control 2 Name
  ThermostatSetpoint:DualSetpoint, !- Control 3 Object Type
  DualSetPoint;              !- Control 3 Name

ZoneHVAC:AirDistributionUnit,
  SPACE1-1 ATU,              !- Name
  SPACE1-1 In Node,          !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  SPACE1-1 VAV Reheat;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE2-1 ATU,              !- Name
  SPACE2-1 In Node,          !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  SPACE2-1 VAV Reheat;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE3-1 ATU,              !- Name
  SPACE3-1 In Node,          !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  SPACE3-1 VAV Reheat;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE4-1 ATU,              !- Name
  SPACE4-1 In Node,          !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  SPACE4-1 VAV Reheat;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE5-1 ATU,              !- Name
  SPACE5-1 In Node,          !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat, !- Air Terminal Object Type
  SPACE5-1 VAV Reheat;       !- Air Terminal Name

ZoneHVAC:EquipmentConnections,
  SPACE1-1,                  !- Zone Name
  SPACE1-1 Eq,               !- Zone Conditioning Equipment List Name
  SPACE1-1 In Nodes,         !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  SPACE1-1 Node,             !- Zone Air Node Name
  SPACE1-1 Out Node;         !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  SPACE2-1,                  !- Zone Name
  SPACE2-1 Eq,               !- Zone Conditioning Equipment List Name
  SPACE2-1 In Nodes,         !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  SPACE2-1 Node,             !- Zone Air Node Name
  SPACE2-1 Out Node;         !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  SPACE3-1,                  !- Zone Name
  SPACE3-1 Eq,               !- Zone Conditioning Equipment List Name
  SPACE3-1 In Nodes,         !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  SPACE3-1 Node,             !- Zone Air Node Name
  SPACE3-1 Out Node;         !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  SPACE4-1,                  !- Zone Name
  SPACE4-1 Eq,               !- Zone Conditioning Equipment List Name
  SPACE4-1 In Nodes,         !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  SPACE4-1 Node,             !- Zone Air Node Name
  SPACE4-1 Out Node;         !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  SPACE5-1,                  !- Zone Name
  SPACE5-1 Eq,               !- Zone Conditioning Equipment List Name
  SPACE5-1 In Nodes,         !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  SPACE5-1 Node,             !- Zone Air Node Name
  SPACE5-1 Out Node;         !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentList,
  SPACE1-1 Eq,               !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  SPACE1-1 ATU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  SPACE2-1 Eq,               !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  SPACE2-1 ATU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  SPACE3-1 Eq,               !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  SPACE3-1 ATU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  SPACE4-1 Eq,               !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  SPACE4-1 ATU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  SPACE5-1 Eq,               !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  SPACE5-1 ATU,              !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneInfiltration:DesignFlowRate,
  SPACE1-1 Infil 1,          !- Name
  SPACE1-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL-SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.0167,                    !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  0,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0.2237,                    !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE2-1 Infil 1,          !- Name
  SPACE2-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL-SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.00717,                   !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  0,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0.2237,                    !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE3-1 Infil 1,          !- Name
  SPACE3-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL-SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.0167,                    !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  0,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0.2237,                    !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE4-1 Infil 1,          !- Name
  SPACE4-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL-SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.00717,                   !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  0,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0.2237,                    !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE5-1 Infil 1,          !- Name
  SPACE5-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL-SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.031089,                  !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  0,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0.2237,                    !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient
