!-Generator idfkit v1.2.0
!-Option SortedOrder

Version,
  26.2;                    !- Version Identifier

AirLoopHVAC,
  AHU 1,                     !- Name
  ,                          !- Controller List Name
  AHU 1 Availability Managers, !- Availability Manager List Name
  2,                         !- Design Supply Air Flow Rate
  AHU 1 Branches,            !- Branch List Name
  ,                          !- Connector List Name
  AHU 1 Air Loop Inlet,      !- Supply Side Inlet Node Name
  AHU 1 Return Air Outlet,   !- Demand Side Outlet Node Name
  AHU 1 Zone Equip Inlet,    !- Demand Side Inlet Node Names
  AHU 1 Air Loop Outlet;     !- Supply Side Outlet Node Names

AirLoopHVAC,
  AHU 2,                     !- Name
  ,                          !- Controller List Name
  AHU 2 Availability Managers, !- Availability Manager List Name
  2,                         !- Design Supply Air Flow Rate
  AHU 2 Branches,            !- Branch List Name
  ,                          !- Connector List Name
  AHU 2 Air Loop Inlet,      !- Supply Side Inlet Node Name
  AHU 2 Return Air Outlet,   !- Demand Side Outlet Node Name
  AHU 2 Zone Equip Inlet,    !- Demand Side Inlet Node Names
  AHU 2 Air Loop Outlet;     !- Supply Side Outlet Node Names

AirLoopHVAC,
  AHU 3,                     !- Name
  ,                          !- Controller List Name
  AHU 3 Availability Managers, !- Availability Manager List Name
  2,                         !- Design Supply Air Flow Rate
  AHU 3 Branches,            !- Branch List Name
  ,                          !- Connector List Name
  AHU 3 Air Loop Inlet,      !- Supply Side Inlet Node Name
  AHU 3 Return Air Outlet,   !- Demand Side Outlet Node Name
  AHU 3 Zone Equip Inlet,    !- Demand Side Inlet Node Names
  AHU 3 Air Loop Outlet;     !- Supply Side Outlet Node Names

AirLoopHVAC,
  AHU 4,                     !- Name
  ,                          !- Controller List Name
  AHU 4 Availability Managers, !- Availability Manager List Name
  2,                         !- Design Supply Air Flow Rate
  AHU 4 Branches,            !- Branch List Name
  ,                          !- Connector List Name
  AHU 4 Air Loop Inlet,      !- Supply Side Inlet Node Name
  AHU 4 Return Air Outlet,   !- Demand Side Outlet Node Name
  AHU 4 Zone Equip Inlet,    !- Demand Side Inlet Node Names
  AHU 4 Air Loop Outlet;     !- Supply Side Outlet Node Names

AirLoopHVAC,
  AHU 5,                     !- Name
  ,                          !- Controller List Name
  AHU 5 Availability Managers, !- Availability Manager List Name
  2,                         !- Design Supply Air Flow Rate
  AHU 5 Branches,            !- Branch List Name
  ,                          !- Connector List Name
  AHU 5 Air Loop Inlet,      !- Supply Side Inlet Node Name
  AHU 5 Return Air Outlet,   !- Demand Side Outlet Node Name
  AHU 5 Zone Equip Inlet,    !- Demand Side Inlet Node Names
  AHU 5 Air Loop Outlet;     !- Supply Side Outlet Node Names

AirLoopHVAC:ReturnPath,
  AHU 1 Return Path,         !- Name
  AHU 1 Return Air Outlet,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,     !- Component Object Type
  AHU 1 Zone Mixer;          !- Component Name

AirLoopHVAC:ReturnPath,
  AHU 2 Return Path,         !- Name
  AHU 2 Return Air Outlet,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,     !- Component Object Type
  AHU 2 Zone Mixer;          !- Component Name

AirLoopHVAC:ReturnPath,
  AHU 3 Return Path,         !- Name
  AHU 3 Return Air Outlet,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,     !- Component Object Type
  AHU 3 Zone Mixer;          !- Component Name

AirLoopHVAC:ReturnPath,
  AHU 4 Return Path,         !- Name
  AHU 4 Return Air Outlet,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,     !- Component Object Type
  AHU 4 Zone Mixer;          !- Component Name

AirLoopHVAC:ReturnPath,
  AHU 5 Return Path,         !- Name
  AHU 5 Return Air Outlet,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,     !- Component Object Type
  AHU 5 Zone Mixer;          !- Component Name

AirLoopHVAC:SupplyPath,
  AHU 1 Supply Path,         !- Name
  AHU 1 Zone Equip Inlet,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component Object Type
  AHU 1 Zone Splitter;       !- Component Name

AirLoopHVAC:SupplyPath,
  AHU 2 Supply Path,         !- Name
  AHU 2 Zone Equip Inlet,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component Object Type
  AHU 2 Zone Splitter;       !- Component Name

AirLoopHVAC:SupplyPath,
  AHU 3 Supply Path,         !- Name
  AHU 3 Zone Equip Inlet,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component Object Type
  AHU 3 Zone Splitter;       !- Component Name

AirLoopHVAC:SupplyPath,
  AHU 4 Supply Path,         !- Name
  AHU 4 Zone Equip Inlet,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component Object Type
  AHU 4 Zone Splitter;       !- Component Name

AirLoopHVAC:SupplyPath,
  AHU 5 Supply Path,         !- Name
  AHU 5 Zone Equip Inlet,    !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component Object Type
  AHU 5 Zone Splitter;       !- Component Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AHU 1 DXAC Heat Pump,      !- Name
  FanAvailSched,             !- Availability Schedule Name
  AHU 1 Air Loop Inlet,      !- Air Inlet Node Name
  AHU 1 Air Loop Outlet,     !- Air Outlet Node Name
  2,                         !- Supply Air Flow Rate
  SPACE1-1,                  !- Controlling Zone Or Thermostat Location
  Fan:OnOff,                 !- Supply Air Fan Object Type
  AHU 1 Supply Fan,          !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:ParameterEstimation, !- Heating Coil Object Type
  Heat Pump Heating Mode AHU1, !- Heating Coil Name
  0.001,                     !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:ParameterEstimation, !- Cooling Coil Object Type
  Heat Pump Cooling Mode AHU1, !- Cooling Coil Name
  0.001,                     !- Cooling Convergence
  Coil:Heating:Fuel,         !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AHU1, !- Supplemental Heating Coil Name
  50,                        !- Maximum Supply Air Temperature From Supplemental Heater
  21,                        !- Maximum Outdoor Dry Bulb Temperature For Supplemental Heater Operation
  Outside Air Inlet Node,    !- Outdoor Dry Bulb Temperature Sensor Node Name
  BlowThrough,               !- Fan Placement
  CyclingFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AHU 2 DXAC Heat Pump,      !- Name
  FanAvailSched,             !- Availability Schedule Name
  AHU 2 Air Loop Inlet,      !- Air Inlet Node Name
  AHU 2 Air Loop Outlet,     !- Air Outlet Node Name
  2,                         !- Supply Air Flow Rate
  SPACE2-1,                  !- Controlling Zone Or Thermostat Location
  Fan:OnOff,                 !- Supply Air Fan Object Type
  AHU 2 Supply Fan,          !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:ParameterEstimation, !- Heating Coil Object Type
  Heat Pump Heating Mode AHU2, !- Heating Coil Name
  0.001,                     !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:ParameterEstimation, !- Cooling Coil Object Type
  Heat Pump Cooling Mode AHU2, !- Cooling Coil Name
  0.001,                     !- Cooling Convergence
  Coil:Heating:Fuel,         !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AHU2, !- Supplemental Heating Coil Name
  50,                        !- Maximum Supply Air Temperature From Supplemental Heater
  21,                        !- Maximum Outdoor Dry Bulb Temperature For Supplemental Heater Operation
  Outside Air Inlet Node,    !- Outdoor Dry Bulb Temperature Sensor Node Name
  BlowThrough,               !- Fan Placement
  CyclingFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AHU 3 DXAC Heat Pump,      !- Name
  FanAvailSched,             !- Availability Schedule Name
  AHU 3 Air Loop Inlet,      !- Air Inlet Node Name
  AHU 3 Air Loop Outlet,     !- Air Outlet Node Name
  2,                         !- Supply Air Flow Rate
  SPACE3-1,                  !- Controlling Zone Or Thermostat Location
  Fan:OnOff,                 !- Supply Air Fan Object Type
  AHU 3 Supply Fan,          !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:ParameterEstimation, !- Heating Coil Object Type
  Heat Pump Heating Mode AHU3, !- Heating Coil Name
  0.001,                     !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:ParameterEstimation, !- Cooling Coil Object Type
  Heat Pump Cooling Mode AHU3, !- Cooling Coil Name
  0.001,                     !- Cooling Convergence
  Coil:Heating:Fuel,         !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AHU3, !- Supplemental Heating Coil Name
  50,                        !- Maximum Supply Air Temperature From Supplemental Heater
  21,                        !- Maximum Outdoor Dry Bulb Temperature For Supplemental Heater Operation
  Outside Air Inlet Node,    !- Outdoor Dry Bulb Temperature Sensor Node Name
  BlowThrough,               !- Fan Placement
  CyclingFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AHU 4 DXAC Heat Pump,      !- Name
  FanAvailSched,             !- Availability Schedule Name
  AHU 4 Air Loop Inlet,      !- Air Inlet Node Name
  AHU 4 Air Loop Outlet,     !- Air Outlet Node Name
  2,                         !- Supply Air Flow Rate
  SPACE4-1,                  !- Controlling Zone Or Thermostat Location
  Fan:OnOff,                 !- Supply Air Fan Object Type
  AHU 4 Supply Fan,          !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:ParameterEstimation, !- Heating Coil Object Type
  Heat Pump Heating Mode AHU4, !- Heating Coil Name
  0.001,                     !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:ParameterEstimation, !- Cooling Coil Object Type
  Heat Pump Cooling Mode AHU4, !- Cooling Coil Name
  0.001,                     !- Cooling Convergence
  Coil:Heating:Fuel,         !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AHU4, !- Supplemental Heating Coil Name
  50,                        !- Maximum Supply Air Temperature From Supplemental Heater
  21,                        !- Maximum Outdoor Dry Bulb Temperature For Supplemental Heater Operation
  Outside Air Inlet Node,    !- Outdoor Dry Bulb Temperature Sensor Node Name
  BlowThrough,               !- Fan Placement
  CyclingFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AHU 5 DXAC Heat Pump,      !- Name
  FanAvailSched,             !- Availability Schedule Name
  AHU 5 Air Loop Inlet,      !- Air Inlet Node Name
  AHU 5 Air Loop Outlet,     !- Air Outlet Node Name
  2,                         !- Supply Air Flow Rate
  SPACE5-1,                  !- Controlling Zone Or Thermostat Location
  Fan:OnOff,                 !- Supply Air Fan Object Type
  AHU 5 Supply Fan,          !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:ParameterEstimation, !- Heating Coil Object Type
  Heat Pump Heating Mode AHU5, !- Heating Coil Name
  0.001,                     !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:ParameterEstimation, !- Cooling Coil Object Type
  Heat Pump Cooling Mode AHU5, !- Cooling Coil Name
  0.001,                     !- Cooling Convergence
  Coil:Heating:Fuel,         !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AHU5, !- Supplemental Heating Coil Name
  50,                        !- Maximum Supply Air Temperature From Supplemental Heater
  21,                        !- Maximum Outdoor Dry Bulb Temperature For Supplemental Heater Operation
  Outside Air Inlet Node,    !- Outdoor Dry Bulb Temperature Sensor Node Name
  BlowThrough,               !- Fan Placement
  CyclingFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:ZoneMixer,
  AHU 1 Zone Mixer,          !- Name
  AHU 1 Return Air Outlet,   !- Outlet Node Name
  SPACE1-1 Return Outlet;    !- Inlet Node Name

AirLoopHVAC:ZoneMixer,
  AHU 2 Zone Mixer,          !- Name
  AHU 2 Return Air Outlet,   !- Outlet Node Name
  SPACE2-1 Return Outlet;    !- Inlet Node Name

AirLoopHVAC:ZoneMixer,
  AHU 3 Zone Mixer,          !- Name
  AHU 3 Return Air Outlet,   !- Outlet Node Name
  SPACE3-1 Return Outlet;    !- Inlet Node Name

AirLoopHVAC:ZoneMixer,
  AHU 4 Zone Mixer,          !- Name
  AHU 4 Return Air Outlet,   !- Outlet Node Name
  SPACE4-1 Return Outlet;    !- Inlet Node Name

AirLoopHVAC:ZoneMixer,
  AHU 5 Zone Mixer,          !- Name
  AHU 5 Return Air Outlet,   !- Outlet Node Name
  SPACE5-1 Return Outlet;    !- Inlet Node Name

AirLoopHVAC:ZoneSplitter,
  AHU 1 Zone Splitter,       !- Name
  AHU 1 Zone Equip Inlet,    !- Inlet Node Name
  SPACE1-1 Supply Inlet ATInlet; !- Outlet Node Name

AirLoopHVAC:ZoneSplitter,
  AHU 2 Zone Splitter,       !- Name
  AHU 2 Zone Equip Inlet,    !- Inlet Node Name
  SPACE2-1 Supply Inlet ATInlet; !- Outlet Node Name

AirLoopHVAC:ZoneSplitter,
  AHU 3 Zone Splitter,       !- Name
  AHU 3 Zone Equip Inlet,    !- Inlet Node Name
  SPACE3-1 Supply Inlet ATInlet; !- Outlet Node Name

AirLoopHVAC:ZoneSplitter,
  AHU 4 Zone Splitter,       !- Name
  AHU 4 Zone Equip Inlet,    !- Inlet Node Name
  SPACE4-1 Supply Inlet ATInlet; !- Outlet Node Name

AirLoopHVAC:ZoneSplitter,
  AHU 5 Zone Splitter,       !- Name
  AHU 5 Zone Equip Inlet,    !- Inlet Node Name
  SPACE5-1 Supply Inlet ATInlet; !- Outlet Node Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE1-1 Direct Air,       !- Name
  FanAvailSched,             !- Availability Schedule Name
  SPACE1-1 Supply Inlet ATInlet, !- Air Inlet Node Name
  SPACE1-1 Supply Inlet,     !- Air Outlet Node Name
  2;                         !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE2-1 Direct Air,       !- Name
  FanAvailSched,             !- Availability Schedule Name
  SPACE2-1 Supply Inlet ATInlet, !- Air Inlet Node Name
  SPACE2-1 Supply Inlet,     !- Air Outlet Node Name
  2;                         !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE3-1 Direct Air,       !- Name
  FanAvailSched,             !- Availability Schedule Name
  SPACE3-1 Supply Inlet ATInlet, !- Air Inlet Node Name
  SPACE3-1 Supply Inlet,     !- Air Outlet Node Name
  2;                         !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE4-1 Direct Air,       !- Name
  FanAvailSched,             !- Availability Schedule Name
  SPACE4-1 Supply Inlet ATInlet, !- Air Inlet Node Name
  SPACE4-1 Supply Inlet,     !- Air Outlet Node Name
  2;                         !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  SPACE5-1 Direct Air,       !- Name
  FanAvailSched,             !- Availability Schedule Name
  SPACE5-1 Supply Inlet ATInlet, !- Air Inlet Node Name
  SPACE5-1 Supply Inlet,     !- Air Outlet Node Name
  2;                         !- Maximum Air Flow Rate

AvailabilityManager:Scheduled,
  AHU 1 Availability 1,      !- Name
  FanAvailSched;             !- Schedule Name

AvailabilityManager:Scheduled,
  AHU 2 Availability 1,      !- Name
  FanAvailSched;             !- Schedule Name

AvailabilityManager:Scheduled,
  AHU 3 Availability 1,      !- Name
  FanAvailSched;             !- Schedule Name

AvailabilityManager:Scheduled,
  AHU 4 Availability 1,      !- Name
  FanAvailSched;             !- Schedule Name

AvailabilityManager:Scheduled,
  AHU 5 Availability 1,      !- Name
  FanAvailSched;             !- Schedule Name

AvailabilityManagerAssignmentList,
  AHU 1 Availability Managers, !- Name
  AvailabilityManager:Scheduled, !- Availability Manager Object Type
  AHU 1 Availability 1;      !- Availability Manager Name

AvailabilityManagerAssignmentList,
  AHU 2 Availability Managers, !- Name
  AvailabilityManager:Scheduled, !- Availability Manager Object Type
  AHU 2 Availability 1;      !- Availability Manager Name

AvailabilityManagerAssignmentList,
  AHU 3 Availability Managers, !- Name
  AvailabilityManager:Scheduled, !- Availability Manager Object Type
  AHU 3 Availability 1;      !- Availability Manager Name

AvailabilityManagerAssignmentList,
  AHU 4 Availability Managers, !- Name
  AvailabilityManager:Scheduled, !- Availability Manager Object Type
  AHU 4 Availability 1;      !- Availability Manager Name

AvailabilityManagerAssignmentList,
  AHU 5 Availability Managers, !- Name
  AvailabilityManager:Scheduled, !- Availability Manager Object Type
  AHU 5 Availability 1;      !- Availability Manager Name

Boiler:HotWater,
  Central Boiler,            !- Name
  NaturalGas,                !- Fuel Type
  90000,                     !- Nominal Capacity
  0.8,                       !- Nominal Thermal Efficiency
  LeavingBoiler,             !- Efficiency Curve Temperature Evaluation Variable
  BoilerEfficiency,          !- Normalized Boiler Efficiency Curve Name
  0.007,                     !- Design Water Flow Rate
  0,                         !- Minimum Part Load Ratio
  1.2,                       !- Maximum Part Load Ratio
  1,                         !- Optimum Part Load Ratio
  Central Boiler Inlet Node, !- Boiler Water Inlet Node Name
  Central Boiler Outlet Node, !- Boiler Water Outlet Node Name
  100,                       !- Water Outlet Upper Temperature Limit
  LeavingSetpointModulated;  !- Boiler Flow Mode

Branch,
  AHU 1 Main Branch,         !- Name
  ,                          !- Pressure Drop Curve Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir, !- Component Object Type
  AHU 1 DXAC Heat Pump,      !- Component Name
  AHU 1 Air Loop Inlet,      !- Component Inlet Node Name
  AHU 1 Air Loop Outlet;     !- Component Outlet Node Name

Branch,
  AHU 2 Main Branch,         !- Name
  ,                          !- Pressure Drop Curve Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir, !- Component Object Type
  AHU 2 DXAC Heat Pump,      !- Component Name
  AHU 2 Air Loop Inlet,      !- Component Inlet Node Name
  AHU 2 Air Loop Outlet;     !- Component Outlet Node Name

Branch,
  AHU 3 Main Branch,         !- Name
  ,                          !- Pressure Drop Curve Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir, !- Component Object Type
  AHU 3 DXAC Heat Pump,      !- Component Name
  AHU 3 Air Loop Inlet,      !- Component Inlet Node Name
  AHU 3 Air Loop Outlet;     !- Component Outlet Node Name

Branch,
  AHU 4 Main Branch,         !- Name
  ,                          !- Pressure Drop Curve Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir, !- Component Object Type
  AHU 4 DXAC Heat Pump,      !- Component Name
  AHU 4 Air Loop Inlet,      !- Component Inlet Node Name
  AHU 4 Air Loop Outlet;     !- Component Outlet Node Name

Branch,
  AHU 5 Main Branch,         !- Name
  ,                          !- Pressure Drop Curve Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir, !- Component Object Type
  AHU 5 DXAC Heat Pump,      !- Component Name
  AHU 5 Air Loop Inlet,      !- Component Inlet Node Name
  AHU 5 Air Loop Outlet;     !- Component Outlet Node Name

Branch,
  Plant Supply Inlet Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Pump:ConstantSpeed,        !- Component Object Type
  Plant Circ Pump,           !- Component Name
  Plant Supply Inlet Node,   !- Component Inlet Node Name
  Plant Pump Outlet Node;    !- Component Outlet Node Name

Branch,
  Plant Supply Chiller Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Chiller:Electric,          !- Component Object Type
  Central Chiller,           !- Component Name
  Central Chiller Inlet Node, !- Component Inlet Node Name
  Central Chiller Outlet Node; !- Component Outlet Node Name

Branch,
  Central Boiler Branch,     !- Name
  ,                          !- Pressure Drop Curve Name
  Boiler:HotWater,           !- Component Object Type
  Central Boiler,            !- Component Name
  Central Boiler Inlet Node, !- Component Inlet Node Name
  Central Boiler Outlet Node; !- Component Outlet Node Name

Branch,
  Plant Supply Bypass Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  Plant Supply Side Bypass,  !- Component Name
  Plant Supply Bypass Inlet Node, !- Component Inlet Node Name
  Plant Supply Bypass Outlet Node; !- Component Outlet Node Name

Branch,
  Plant Supply Outlet Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  Plant Supply Outlet,       !- Component Name
  Plant Supply Exit Pipe Inlet Node, !- Component Inlet Node Name
  Plant Supply Outlet Node;  !- Component Outlet Node Name

Branch,
  Plant Demand Inlet Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  Plant Demand Inlet Pipe,   !- Component Name
  Plant Demand Inlet Node,   !- Component Inlet Node Name
  Plant Demand Entrance Pipe Outlet Node; !- Component Outlet Node Name

Branch,
  Gshp Cooling Plant Branch AHU1, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:ParameterEstimation, !- Component Object Type
  Heat Pump Cooling Mode AHU1, !- Component Name
  AHU1 Water to Air Heat Pump Source Side1 Inlet Node, !- Component Inlet Node Name
  AHU1 Water to Air Heat Pump Source Side1 Outlet Node; !- Component Outlet Node Name

Branch,
  Gshp Heating Plant Branch AHU1, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:ParameterEstimation, !- Component Object Type
  Heat Pump Heating Mode AHU1, !- Component Name
  AHU1 Water to Air Heat Pump Source Side2 Inlet Node, !- Component Inlet Node Name
  AHU1 Water to Air Heat Pump Source Side2 Outlet Node; !- Component Outlet Node Name

Branch,
  Gshp Cooling Plant Branch AHU2, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:ParameterEstimation, !- Component Object Type
  Heat Pump Cooling Mode AHU2, !- Component Name
  AHU2 Water to Air Heat Pump Source Side1 Inlet Node, !- Component Inlet Node Name
  AHU2 Water to Air Heat Pump Source Side1 Outlet Node; !- Component Outlet Node Name

Branch,
  Gshp Heating Plant Branch AHU2, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:ParameterEstimation, !- Component Object Type
  Heat Pump Heating Mode AHU2, !- Component Name
  AHU2 Water to Air Heat Pump Source Side2 Inlet Node, !- Component Inlet Node Name
  AHU2 Water to Air Heat Pump Source Side2 Outlet Node; !- Component Outlet Node Name

Branch,
  Gshp Cooling Plant Branch AHU3, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:ParameterEstimation, !- Component Object Type
  Heat Pump Cooling Mode AHU3, !- Component Name
  AHU3 Water to Air Heat Pump Source Side1 Inlet Node, !- Component Inlet Node Name
  AHU3 Water to Air Heat Pump Source Side1 Outlet Node; !- Component Outlet Node Name

Branch,
  Gshp Heating Plant Branch AHU3, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:ParameterEstimation, !- Component Object Type
  Heat Pump Heating Mode AHU3, !- Component Name
  AHU3 Water to Air Heat Pump Source Side2 Inlet Node, !- Component Inlet Node Name
  AHU3 Water to Air Heat Pump Source Side2 Outlet Node; !- Component Outlet Node Name

Branch,
  Gshp Cooling Plant Branch AHU4, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:ParameterEstimation, !- Component Object Type
  Heat Pump Cooling Mode AHU4, !- Component Name
  AHU4 Water to Air Heat Pump Source Side1 Inlet Node, !- Component Inlet Node Name
  AHU4 Water to Air Heat Pump Source Side1 Outlet Node; !- Component Outlet Node Name

Branch,
  Gshp Heating Plant Branch AHU4, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:ParameterEstimation, !- Component Object Type
  Heat Pump Heating Mode AHU4, !- Component Name
  AHU4 Water to Air Heat Pump Source Side2 Inlet Node, !- Component Inlet Node Name
  AHU4 Water to Air Heat Pump Source Side2 Outlet Node; !- Component Outlet Node Name

Branch,
  Gshp Cooling Plant Branch AHU5, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:ParameterEstimation, !- Component Object Type
  Heat Pump Cooling Mode AHU5, !- Component Name
  AHU5 Water to Air Heat Pump Source Side1 Inlet Node, !- Component Inlet Node Name
  AHU5 Water to Air Heat Pump Source Side1 Outlet Node; !- Component Outlet Node Name

Branch,
  Gshp Heating Plant Branch AHU5, !- Name
  ,                          !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:ParameterEstimation, !- Component Object Type
  Heat Pump Heating Mode AHU5, !- Component Name
  AHU5 Water to Air Heat Pump Source Side2 Inlet Node, !- Component Inlet Node Name
  AHU5 Water to Air Heat Pump Source Side2 Outlet Node; !- Component Outlet Node Name

Branch,
  Plant Demand Bypass Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  Plant Demand Side Bypass,  !- Component Name
  Cond Demand Bypass Inlet Node, !- Component Inlet Node Name
  Cond Demand Bypass Outlet Node; !- Component Outlet Node Name

Branch,
  Plant Demand Outlet Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  Plant Demand Outlet Pipe,  !- Component Name
  Plant Demand Exit Pipe Inlet Node, !- Component Inlet Node Name
  Plant Demand Outlet Node;  !- Component Outlet Node Name

BranchList,
  AHU 1 Branches,            !- Name
  AHU 1 Main Branch;         !- Branch Name

BranchList,
  AHU 2 Branches,            !- Name
  AHU 2 Main Branch;         !- Branch Name

BranchList,
  AHU 3 Branches,            !- Name
  AHU 3 Main Branch;         !- Branch Name

BranchList,
  AHU 4 Branches,            !- Name
  AHU 4 Main Branch;         !- Branch Name

BranchList,
  AHU 5 Branches,            !- Name
  AHU 5 Main Branch;         !- Branch Name

BranchList,
  Plant Supply Side Branches, !- Name
  Plant Supply Inlet Branch, !- Branch Name
  Plant Supply Chiller Branch, !- Branch Name 2
  Central Boiler Branch,     !- Branch Name 3
  Plant Supply Bypass Branch, !- Branch Name 4
  Plant Supply Outlet Branch; !- Branch Name 5

BranchList,
  Plant Demand Side Branches, !- Name
  Plant Demand Inlet Branch, !- Branch Name
  Gshp Cooling Plant Branch AHU1, !- Branch Name 2
  Gshp Heating Plant Branch AHU1, !- Branch Name 3
  Gshp Cooling Plant Branch AHU2, !- Branch Name 4
  Gshp Heating Plant Branch AHU2, !- Branch Name 5
  Gshp Cooling Plant Branch AHU3, !- Branch Name 6
  Gshp Heating Plant Branch AHU3, !- Branch Name 7
  Gshp Cooling Plant Branch AHU4, !- Branch Name 8
  Gshp Heating Plant Branch AHU4, !- Branch Name 9
  Gshp Cooling Plant Branch AHU5, !- Branch Name 10
  Gshp Heating Plant Branch AHU5, !- Branch Name 11
  Plant Demand Bypass Branch, !- Branch Name 12
  Plant Demand Outlet Branch; !- Branch Name 13

Building,
  Building,                  !- Name
  30,                        !- North Axis
  City,                      !- Terrain
  0.04,                      !- Loads Convergence Tolerance Value
  0.4,                       !- Temperature Convergence Tolerance Value
  FullExterior,              !- Solar Distribution
  25,                        !- Maximum Number Of Warmup Days
  6;                         !- Minimum Number Of Warmup Days

BuildingSurface:Detailed,
  WALL-1PF,                  !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  WALL-1PR,                  !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  WALL-1PB,                  !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  WALL-1PL,                  !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  TOP-1,                     !- Name
  ROOF,                      !- Surface Type
  ROOF-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C1-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C1-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C2-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C2-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C3-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C3-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C4-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C4-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C5-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C5-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  FRONT-1,                   !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C1-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C1-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F1-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB12,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB21,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB14,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB41,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB15,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB51,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  RIGHT-1,                   !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C2-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C2-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F2-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB21,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB12,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB23,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB32,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB25,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB52,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  BACK-1,                    !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C3-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C3-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F3-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB32,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB23,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB34,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB43,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB35,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB53,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  LEFT-1,                    !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C4-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C4-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F4-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB41,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB14,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB43,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB34,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB45,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB54,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C5-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C5-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F5-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB51,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB15,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB52,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB25,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB53,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB35,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB54,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB45,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

Chiller:Electric,
  Central Chiller,           !- Name
  AirCooled,                 !- Condenser Type
  200000,                    !- Nominal Capacity
  3.2,                       !- Nominal Cop
  Central Chiller Inlet Node, !- Chilled Water Inlet Node Name
  Central Chiller Outlet Node, !- Chilled Water Outlet Node Name
  Central Chiller Condenser Inlet Node, !- Condenser Inlet Node Name
  Central Chiller Condenser Outlet Node, !- Condenser Outlet Node Name
  0,                         !- Minimum Part Load Ratio
  1,                         !- Maximum Part Load Ratio
  0.65,                      !- Optimum Part Load Ratio
  35,                        !- Design Condenser Inlet Temperature
  2.778,                     !- Temperature Rise Coefficient
  6.67,                      !- Design Chilled Water Outlet Temperature
  0.007,                     !- Design Chilled Water Flow Rate
  22.8,                      !- Design Condenser Fluid Flow Rate
  0.9949,                    !- Coefficient 1 Of Capacity Ratio Curve
  -0.045954,                 !- Coefficient 2 Of Capacity Ratio Curve
  -0.0013543,                !- Coefficient 3 Of Capacity Ratio Curve
  2.333,                     !- Coefficient 1 Of Power Ratio Curve
  -1.975,                    !- Coefficient 2 Of Power Ratio Curve
  0.6121,                    !- Coefficient 3 Of Power Ratio Curve
  0.03303,                   !- Coefficient 1 Of Full Load Ratio Curve
  0.6852,                    !- Coefficient 2 Of Full Load Ratio Curve
  0.2818,                    !- Coefficient 3 Of Full Load Ratio Curve
  5,                         !- Chilled Water Outlet Temperature Lower Limit
  LeavingSetpointModulated;  !- Chiller Flow Mode

Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,
  Heat Pump Cooling Mode AHU1, !- Name
  ,                          !- Availability Schedule Name
  Scroll,                    !- Compressor Type
  R22,                       !- Refrigerant Type
  0.0015,                    !- Design Source Side Flow Rate
  38000,                     !- Nominal Cooling Coil Capacity
  0,                         !- Nominal Time For Condensate Removal To Begin
  0,                         !- Ratio Of Initial Moisture Evaporation Rate And Steady State Latent Capacity
  4e+06,                     !- High Pressure Cutoff
  0,                         !- Low Pressure Cutoff
  AHU1 Water to Air Heat Pump Source Side1 Inlet Node, !- Water Inlet Node Name
  AHU1 Water to Air Heat Pump Source Side1 Outlet Node, !- Water Outlet Node Name
  AHU 1 Supply Fan Outlet,   !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AHU1, !- Air Outlet Node Name
  3780.19,                   !- Load Side Total Heat Transfer Coefficient
  3411.03,                   !- Load Side Outside Surface Heat Transfer Coefficient
  1.57066,                   !- Superheat Temperature At The Evaporator Outlet
  2235.29,                   !- Compressor Power Losses
  1.34624,                   !- Compressor Efficiency
  ,                          !- Compressor Piston Displacement
  ,                          !- Compressor Suction Discharge Pressure Drop
  ,                          !- Compressor Clearance Factor
  0.00974424,                !- Refrigerant Volume Flow Rate
  2.30803,                   !- Volume Ratio
  0.020653,                  !- Leak Rate Coefficient
  1927.57,                   !- Source Side Heat Transfer Coefficient
  ,                          !- Source Side Heat Transfer Resistance1
  ,                          !- Source Side Heat Transfer Resistance2
  HPACCOOLPLFFPLR,           !- Part Load Fraction Correlation Curve Name
  2.5,                       !- Maximum Cycling Rate
  60,                        !- Latent Capacity Time Constant
  60;                        !- Fan Delay Time

Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,
  Heat Pump Cooling Mode AHU2, !- Name
  ,                          !- Availability Schedule Name
  Scroll,                    !- Compressor Type
  R22,                       !- Refrigerant Type
  0.0015,                    !- Design Source Side Flow Rate
  38000,                     !- Nominal Cooling Coil Capacity
  0,                         !- Nominal Time For Condensate Removal To Begin
  0,                         !- Ratio Of Initial Moisture Evaporation Rate And Steady State Latent Capacity
  4e+06,                     !- High Pressure Cutoff
  0,                         !- Low Pressure Cutoff
  AHU2 Water to Air Heat Pump Source Side1 Inlet Node, !- Water Inlet Node Name
  AHU2 Water to Air Heat Pump Source Side1 Outlet Node, !- Water Outlet Node Name
  AHU 2 Supply Fan Outlet,   !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AHU2, !- Air Outlet Node Name
  3780.19,                   !- Load Side Total Heat Transfer Coefficient
  3411.03,                   !- Load Side Outside Surface Heat Transfer Coefficient
  1.57066,                   !- Superheat Temperature At The Evaporator Outlet
  2235.29,                   !- Compressor Power Losses
  1.34624,                   !- Compressor Efficiency
  ,                          !- Compressor Piston Displacement
  ,                          !- Compressor Suction Discharge Pressure Drop
  ,                          !- Compressor Clearance Factor
  0.00974424,                !- Refrigerant Volume Flow Rate
  2.30803,                   !- Volume Ratio
  0.020653,                  !- Leak Rate Coefficient
  1927.57,                   !- Source Side Heat Transfer Coefficient
  ,                          !- Source Side Heat Transfer Resistance1
  ,                          !- Source Side Heat Transfer Resistance2
  HPACCOOLPLFFPLR,           !- Part Load Fraction Correlation Curve Name
  2.5,                       !- Maximum Cycling Rate
  60,                        !- Latent Capacity Time Constant
  60;                        !- Fan Delay Time

Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,
  Heat Pump Cooling Mode AHU3, !- Name
  ,                          !- Availability Schedule Name
  Scroll,                    !- Compressor Type
  R22,                       !- Refrigerant Type
  0.0015,                    !- Design Source Side Flow Rate
  38000,                     !- Nominal Cooling Coil Capacity
  0,                         !- Nominal Time For Condensate Removal To Begin
  0,                         !- Ratio Of Initial Moisture Evaporation Rate And Steady State Latent Capacity
  4e+06,                     !- High Pressure Cutoff
  0,                         !- Low Pressure Cutoff
  AHU3 Water to Air Heat Pump Source Side1 Inlet Node, !- Water Inlet Node Name
  AHU3 Water to Air Heat Pump Source Side1 Outlet Node, !- Water Outlet Node Name
  AHU 3 Supply Fan Outlet,   !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AHU3, !- Air Outlet Node Name
  3780.19,                   !- Load Side Total Heat Transfer Coefficient
  3411.03,                   !- Load Side Outside Surface Heat Transfer Coefficient
  1.57066,                   !- Superheat Temperature At The Evaporator Outlet
  2235.29,                   !- Compressor Power Losses
  1.34624,                   !- Compressor Efficiency
  ,                          !- Compressor Piston Displacement
  ,                          !- Compressor Suction Discharge Pressure Drop
  ,                          !- Compressor Clearance Factor
  0.00974424,                !- Refrigerant Volume Flow Rate
  2.30803,                   !- Volume Ratio
  0.020653,                  !- Leak Rate Coefficient
  1927.57,                   !- Source Side Heat Transfer Coefficient
  ,                          !- Source Side Heat Transfer Resistance1
  ,                          !- Source Side Heat Transfer Resistance2
  HPACCOOLPLFFPLR,           !- Part Load Fraction Correlation Curve Name
  2.5,                       !- Maximum Cycling Rate
  60,                        !- Latent Capacity Time Constant
  60;                        !- Fan Delay Time

Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,
  Heat Pump Cooling Mode AHU4, !- Name
  ,                          !- Availability Schedule Name
  Scroll,                    !- Compressor Type
  R22,                       !- Refrigerant Type
  0.0015,                    !- Design Source Side Flow Rate
  38000,                     !- Nominal Cooling Coil Capacity
  0,                         !- Nominal Time For Condensate Removal To Begin
  0,                         !- Ratio Of Initial Moisture Evaporation Rate And Steady State Latent Capacity
  4e+06,                     !- High Pressure Cutoff
  0,                         !- Low Pressure Cutoff
  AHU4 Water to Air Heat Pump Source Side1 Inlet Node, !- Water Inlet Node Name
  AHU4 Water to Air Heat Pump Source Side1 Outlet Node, !- Water Outlet Node Name
  AHU 4 Supply Fan Outlet,   !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AHU4, !- Air Outlet Node Name
  3780.19,                   !- Load Side Total Heat Transfer Coefficient
  3411.03,                   !- Load Side Outside Surface Heat Transfer Coefficient
  1.57066,                   !- Superheat Temperature At The Evaporator Outlet
  2235.29,                   !- Compressor Power Losses
  1.34624,                   !- Compressor Efficiency
  ,                          !- Compressor Piston Displacement
  ,                          !- Compressor Suction Discharge Pressure Drop
  ,                          !- Compressor Clearance Factor
  0.00974424,                !- Refrigerant Volume Flow Rate
  2.30803,                   !- Volume Ratio
  0.020653,                  !- Leak Rate Coefficient
  1927.57,                   !- Source Side Heat Transfer Coefficient
  ,                          !- Source Side Heat Transfer Resistance1
  ,                          !- Source Side Heat Transfer Resistance2
  HPACCOOLPLFFPLR,           !- Part Load Fraction Correlation Curve Name
  2.5,                       !- Maximum Cycling Rate
  60,                        !- Latent Capacity Time Constant
  60;                        !- Fan Delay Time

Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,
  Heat Pump Cooling Mode AHU5, !- Name
  ,                          !- Availability Schedule Name
  Scroll,                    !- Compressor Type
  R22,                       !- Refrigerant Type
  0.0015,                    !- Design Source Side Flow Rate
  38000,                     !- Nominal Cooling Coil Capacity
  0,                         !- Nominal Time For Condensate Removal To Begin
  0,                         !- Ratio Of Initial Moisture Evaporation Rate And Steady State Latent Capacity
  4e+06,                     !- High Pressure Cutoff
  0,                         !- Low Pressure Cutoff
  AHU5 Water to Air Heat Pump Source Side1 Inlet Node, !- Water Inlet Node Name
  AHU5 Water to Air Heat Pump Source Side1 Outlet Node, !- Water Outlet Node Name
  AHU 5 Supply Fan Outlet,   !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AHU5, !- Air Outlet Node Name
  3780.19,                   !- Load Side Total Heat Transfer Coefficient
  3411.03,                   !- Load Side Outside Surface Heat Transfer Coefficient
  1.57066,                   !- Superheat Temperature At The Evaporator Outlet
  2235.29,                   !- Compressor Power Losses
  1.34624,                   !- Compressor Efficiency
  ,                          !- Compressor Piston Displacement
  ,                          !- Compressor Suction Discharge Pressure Drop
  ,                          !- Compressor Clearance Factor
  0.00974424,                !- Refrigerant Volume Flow Rate
  2.30803,                   !- Volume Ratio
  0.020653,                  !- Leak Rate Coefficient
  1927.57,                   !- Source Side Heat Transfer Coefficient
  ,                          !- Source Side Heat Transfer Resistance1
  ,                          !- Source Side Heat Transfer Resistance2
  HPACCOOLPLFFPLR,           !- Part Load Fraction Correlation Curve Name
  2.5,                       !- Maximum Cycling Rate
  60,                        !- Latent Capacity Time Constant
  60;                        !- Fan Delay Time

Coil:Heating:Fuel,
  Heat Pump DX Supp Heating Coil AHU1, !- Name
  FanAvailSched,             !- Availability Schedule Name
  NaturalGas,                !- Fuel Type
  0.8,                       !- Burner Efficiency
  32000,                     !- Nominal Capacity
  Heating Coil Air Outlet Node AHU1, !- Air Inlet Node Name
  AHU 1 Air Loop Outlet;     !- Air Outlet Node Name

Coil:Heating:Fuel,
  Heat Pump DX Supp Heating Coil AHU2, !- Name
  FanAvailSched,             !- Availability Schedule Name
  NaturalGas,                !- Fuel Type
  0.8,                       !- Burner Efficiency
  32000,                     !- Nominal Capacity
  Heating Coil Air Outlet Node AHU2, !- Air Inlet Node Name
  AHU 2 Air Loop Outlet;     !- Air Outlet Node Name

Coil:Heating:Fuel,
  Heat Pump DX Supp Heating Coil AHU3, !- Name
  FanAvailSched,             !- Availability Schedule Name
  NaturalGas,                !- Fuel Type
  0.8,                       !- Burner Efficiency
  32000,                     !- Nominal Capacity
  Heating Coil Air Outlet Node AHU3, !- Air Inlet Node Name
  AHU 3 Air Loop Outlet;     !- Air Outlet Node Name

Coil:Heating:Fuel,
  Heat Pump DX Supp Heating Coil AHU4, !- Name
  FanAvailSched,             !- Availability Schedule Name
  NaturalGas,                !- Fuel Type
  0.8,                       !- Burner Efficiency
  32000,                     !- Nominal Capacity
  Heating Coil Air Outlet Node AHU4, !- Air Inlet Node Name
  AHU 4 Air Loop Outlet;     !- Air Outlet Node Name

Coil:Heating:Fuel,
  Heat Pump DX Supp Heating Coil AHU5, !- Name
  FanAvailSched,             !- Availability Schedule Name
  NaturalGas,                !- Fuel Type
  0.8,                       !- Burner Efficiency
  32000,                     !- Nominal Capacity
  Heating Coil Air Outlet Node AHU5, !- Air Inlet Node Name
  AHU 5 Air Loop Outlet;     !- Air Outlet Node Name

Coil:Heating:WaterToAirHeatPump:ParameterEstimation,
  Heat Pump HEATING Mode AHU1, !- Name
  ,                          !- Availability Schedule Name
  Scroll,                    !- Compressor Type
  R22,                       !- Refrigerant Type
  0.0015,                    !- Design Source Side Flow Rate
  38000,                     !- Gross Rated Heating Capacity
  4e+06,                     !- High Pressure Cutoff
  0,                         !- Low Pressure Cutoff
  AHU1 Water to Air Heat Pump Source Side2 Inlet Node, !- Water Inlet Node Name
  AHU1 Water to Air Heat Pump Source Side2 Outlet Node, !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AHU1, !- Air Inlet Node Name
  Heating Coil Air Outlet Node AHU1, !- Air Outlet Node Name
  5795.05,                   !- Load Side Total Heat Transfer Coefficient
  1.56696,                   !- Superheat Temperature At The Evaporator Outlet
  3913.38,                   !- Compressor Power Losses
  1.26356,                   !- Compressor Efficiency
  ,                          !- Compressor Piston Displacement
  ,                          !- Compressor Suction Discharge Pressure Drop
  ,                          !- Compressor Clearance Factor
  0.00699573,                !- Refrigerant Volume Flow Rate
  4.96167,                   !- Volume Ratio
  2.077500e-06,              !- Leak Rate Coefficient
  4003.22,                   !- Source Side Heat Transfer Coefficient
  ,                          !- Source Side Heat Transfer Resistance1
  ,                          !- Source Side Heat Transfer Resistance2
  HPACHEATPLFFPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:ParameterEstimation,
  Heat Pump HEATING Mode AHU2, !- Name
  ,                          !- Availability Schedule Name
  Scroll,                    !- Compressor Type
  R22,                       !- Refrigerant Type
  0.0015,                    !- Design Source Side Flow Rate
  38000,                     !- Gross Rated Heating Capacity
  4e+06,                     !- High Pressure Cutoff
  0,                         !- Low Pressure Cutoff
  AHU2 Water to Air Heat Pump Source Side2 Inlet Node, !- Water Inlet Node Name
  AHU2 Water to Air Heat Pump Source Side2 Outlet Node, !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AHU2, !- Air Inlet Node Name
  Heating Coil Air Outlet Node AHU2, !- Air Outlet Node Name
  5795.05,                   !- Load Side Total Heat Transfer Coefficient
  1.56696,                   !- Superheat Temperature At The Evaporator Outlet
  3913.38,                   !- Compressor Power Losses
  1.26356,                   !- Compressor Efficiency
  ,                          !- Compressor Piston Displacement
  ,                          !- Compressor Suction Discharge Pressure Drop
  ,                          !- Compressor Clearance Factor
  0.00699573,                !- Refrigerant Volume Flow Rate
  4.96167,                   !- Volume Ratio
  2.077500e-06,              !- Leak Rate Coefficient
  4003.22,                   !- Source Side Heat Transfer Coefficient
  ,                          !- Source Side Heat Transfer Resistance1
  ,                          !- Source Side Heat Transfer Resistance2
  HPACHEATPLFFPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:ParameterEstimation,
  Heat Pump HEATING Mode AHU3, !- Name
  ,                          !- Availability Schedule Name
  Scroll,                    !- Compressor Type
  R22,                       !- Refrigerant Type
  0.0015,                    !- Design Source Side Flow Rate
  38000,                     !- Gross Rated Heating Capacity
  4e+06,                     !- High Pressure Cutoff
  0,                         !- Low Pressure Cutoff
  AHU3 Water to Air Heat Pump Source Side2 Inlet Node, !- Water Inlet Node Name
  AHU3 Water to Air Heat Pump Source Side2 Outlet Node, !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AHU3, !- Air Inlet Node Name
  Heating Coil Air Outlet Node AHU3, !- Air Outlet Node Name
  5795.05,                   !- Load Side Total Heat Transfer Coefficient
  1.56696,                   !- Superheat Temperature At The Evaporator Outlet
  3913.38,                   !- Compressor Power Losses
  1.26356,                   !- Compressor Efficiency
  ,                          !- Compressor Piston Displacement
  ,                          !- Compressor Suction Discharge Pressure Drop
  ,                          !- Compressor Clearance Factor
  0.00699573,                !- Refrigerant Volume Flow Rate
  4.96167,                   !- Volume Ratio
  2.077500e-06,              !- Leak Rate Coefficient
  4003.22,                   !- Source Side Heat Transfer Coefficient
  ,                          !- Source Side Heat Transfer Resistance1
  ,                          !- Source Side Heat Transfer Resistance2
  HPACHEATPLFFPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:ParameterEstimation,
  Heat Pump HEATING Mode AHU4, !- Name
  ,                          !- Availability Schedule Name
  Scroll,                    !- Compressor Type
  R22,                       !- Refrigerant Type
  0.0015,                    !- Design Source Side Flow Rate
  38000,                     !- Gross Rated Heating Capacity
  4e+06,                     !- High Pressure Cutoff
  0,                         !- Low Pressure Cutoff
  AHU4 Water to Air Heat Pump Source Side2 Inlet Node, !- Water Inlet Node Name
  AHU4 Water to Air Heat Pump Source Side2 Outlet Node, !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AHU4, !- Air Inlet Node Name
  Heating Coil Air Outlet Node AHU4, !- Air Outlet Node Name
  5795.05,                   !- Load Side Total Heat Transfer Coefficient
  1.56696,                   !- Superheat Temperature At The Evaporator Outlet
  3913.38,                   !- Compressor Power Losses
  1.26356,                   !- Compressor Efficiency
  ,                          !- Compressor Piston Displacement
  ,                          !- Compressor Suction Discharge Pressure Drop
  ,                          !- Compressor Clearance Factor
  0.00699573,                !- Refrigerant Volume Flow Rate
  4.96167,                   !- Volume Ratio
  2.077500e-06,              !- Leak Rate Coefficient
  4003.22,                   !- Source Side Heat Transfer Coefficient
  ,                          !- Source Side Heat Transfer Resistance1
  ,                          !- Source Side Heat Transfer Resistance2
  HPACHEATPLFFPLR;           !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:ParameterEstimation,
  Heat Pump HEATING Mode AHU5, !- Name
  ,                          !- Availability Schedule Name
  Scroll,                    !- Compressor Type
  R22,                       !- Refrigerant Type
  0.0015,                    !- Design Source Side Flow Rate
  38000,                     !- Gross Rated Heating Capacity
  4e+06,                     !- High Pressure Cutoff
  0,                         !- Low Pressure Cutoff
  AHU5 Water to Air Heat Pump Source Side2 Inlet Node, !- Water Inlet Node Name
  AHU5 Water to Air Heat Pump Source Side2 Outlet Node, !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AHU5, !- Air Inlet Node Name
  Heating Coil Air Outlet Node AHU5, !- Air Outlet Node Name
  5795.05,                   !- Load Side Total Heat Transfer Coefficient
  1.56696,                   !- Superheat Temperature At The Evaporator Outlet
  3913.38,                   !- Compressor Power Losses
  1.26356,                   !- Compressor Efficiency
  ,                          !- Compressor Piston Displacement
  ,                          !- Compressor Suction Discharge Pressure Drop
  ,                          !- Compressor Clearance Factor
  0.00699573,                !- Refrigerant Volume Flow Rate
  4.96167,                   !- Volume Ratio
  2.077500e-06,              !- Leak Rate Coefficient
  4003.22,                   !- Source Side Heat Transfer Coefficient
  ,                          !- Source Side Heat Transfer Resistance1
  ,                          !- Source Side Heat Transfer Resistance2
  HPACHEATPLFFPLR;           !- Part Load Fraction Correlation Curve Name

Connector:Mixer,
  Plant Demand Mixer,        !- Name
  Plant Demand Outlet Branch, !- Outlet Branch Name
  Gshp Cooling Plant Branch AHU1, !- Inlet Branch Name
  Gshp Heating Plant Branch AHU1, !- Inlet Branch Name 2
  Gshp Cooling Plant Branch AHU2, !- Inlet Branch Name 3
  Gshp Heating Plant Branch AHU2, !- Inlet Branch Name 4
  Gshp Cooling Plant Branch AHU3, !- Inlet Branch Name 5
  Gshp Heating Plant Branch AHU3, !- Inlet Branch Name 6
  Gshp Cooling Plant Branch AHU4, !- Inlet Branch Name 7
  Gshp Heating Plant Branch AHU4, !- Inlet Branch Name 8
  Gshp Cooling Plant Branch AHU5, !- Inlet Branch Name 9
  Gshp Heating Plant Branch AHU5, !- Inlet Branch Name 10
  Plant Demand Bypass Branch; !- Inlet Branch Name 11

Connector:Mixer,
  Plant Supply Mixer,        !- Name
  Plant Supply Outlet Branch, !- Outlet Branch Name
  Plant Supply Chiller Branch, !- Inlet Branch Name
  Central Boiler Branch,     !- Inlet Branch Name 2
  Plant Supply Bypass Branch; !- Inlet Branch Name 3

Connector:Splitter,
  Plant Demand Splitter,     !- Name
  Plant Demand Inlet Branch, !- Inlet Branch Name
  Gshp Cooling Plant Branch AHU1, !- Outlet Branch Name
  Gshp Heating Plant Branch AHU1, !- Outlet Branch Name 2
  Gshp Cooling Plant Branch AHU2, !- Outlet Branch Name 3
  Gshp Heating Plant Branch AHU2, !- Outlet Branch Name 4
  Gshp Cooling Plant Branch AHU3, !- Outlet Branch Name 5
  Gshp Heating Plant Branch AHU3, !- Outlet Branch Name 6
  Gshp Cooling Plant Branch AHU4, !- Outlet Branch Name 7
  Gshp Heating Plant Branch AHU4, !- Outlet Branch Name 8
  Gshp Cooling Plant Branch AHU5, !- Outlet Branch Name 9
  Gshp Heating Plant Branch AHU5, !- Outlet Branch Name 10
  Plant Demand Bypass Branch; !- Outlet Branch Name 11

Connector:Splitter,
  Plant Supply Splitter,     !- Name
  Plant Supply Inlet Branch, !- Inlet Branch Name
  Plant Supply Chiller Branch, !- Outlet Branch Name
  Central Boiler Branch,     !- Outlet Branch Name 2
  Plant Supply Bypass Branch; !- Outlet Branch Name 3

ConnectorList,
  Plant Supply Side Connectors, !- Name
  Connector:Splitter,        !- Connector 1 Object Type
  Plant Supply Splitter,     !- Connector 1 Name
  Connector:Mixer,           !- Connector 2 Object Type
  Plant Supply Mixer;        !- Connector 2 Name

ConnectorList,
  Plant Demand Side Connectors, !- Name
  Connector:Splitter,        !- Connector 1 Object Type
  Plant Demand Splitter,     !- Connector 1 Name
  Connector:Mixer,           !- Connector 2 Object Type
  Plant Demand Mixer;        !- Connector 2 Name

Construction,
  ROOF-1,                    !- Name
  RG01,                      !- Outside Layer
  BR01,                      !- Layer 2
  IN46,                      !- Layer 3
  WD01;                      !- Layer 4

Construction,
  WALL-1,                    !- Name
  WD01,                      !- Outside Layer
  PW03,                      !- Layer 2
  IN02,                      !- Layer 3
  GP01;                      !- Layer 4

Construction,
  CLNG-1,                    !- Name
  MAT-CLNG-1;                !- Outside Layer

Construction,
  FLOOR-SLAB-1,              !- Name
  CC03;                      !- Outside Layer

Construction,
  INT-WALL-1,                !- Name
  GP02,                      !- Outside Layer
  AL21,                      !- Layer 2
  GP02;                      !- Layer 3

Construction,
  Dbl Clr 3mm/13mm Air,      !- Name
  CLEAR 3MM,                 !- Outside Layer
  AIR 13MM,                  !- Layer 2
  CLEAR 3MM;                 !- Layer 3

Construction,
  Sgl Grey 3mm,              !- Name
  GREY 3MM;                  !- Outside Layer

Curve:Quadratic,
  HPACCOOLPLFFPLR,           !- Name
  0.75,                      !- Coefficient1 Constant
  0.25,                      !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0,                         !- Minimum Value Of X
  1;                         !- Maximum Value Of X

Curve:Quadratic,
  HPACHEATPLFFPLR,           !- Name
  0.75,                      !- Coefficient1 Constant
  0.25,                      !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0,                         !- Minimum Value Of X
  1;                         !- Maximum Value Of X

Curve:Quadratic,
  BoilerEfficiency,          !- Name
  1,                         !- Coefficient1 Constant
  0,                         !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0,                         !- Minimum Value Of X
  1;                         !- Maximum Value Of X

ElectricEquipment,
  SPACE1-1 ElecEq 1,         !- Name
  SPACE1-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  1056,                      !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

ElectricEquipment,
  SPACE2-1 ElecEq 1,         !- Name
  SPACE2-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  456,                       !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

ElectricEquipment,
  SPACE3-1 ElecEq 1,         !- Name
  SPACE3-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  1056,                      !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

ElectricEquipment,
  SPACE4-1 ElecEq 1,         !- Name
  SPACE4-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  456,                       !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

ElectricEquipment,
  SPACE5-1 ElecEq 1,         !- Name
  SPACE5-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  1976,                      !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

Fan:OnOff,
  AHU 1 Supply Fan,          !- Name
  FanAvailSched,             !- Availability Schedule Name
  0.7,                       !- Fan Total Efficiency
  600,                       !- Pressure Rise
  2,                         !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  AHU 1 Air Loop Inlet,      !- Air Inlet Node Name
  AHU 1 Supply Fan Outlet;   !- Air Outlet Node Name

Fan:OnOff,
  AHU 2 Supply Fan,          !- Name
  FanAvailSched,             !- Availability Schedule Name
  0.7,                       !- Fan Total Efficiency
  600,                       !- Pressure Rise
  2,                         !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  AHU 2 Air Loop Inlet,      !- Air Inlet Node Name
  AHU 2 Supply Fan Outlet;   !- Air Outlet Node Name

Fan:OnOff,
  AHU 3 Supply Fan,          !- Name
  FanAvailSched,             !- Availability Schedule Name
  0.7,                       !- Fan Total Efficiency
  600,                       !- Pressure Rise
  2,                         !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  AHU 3 Air Loop Inlet,      !- Air Inlet Node Name
  AHU 3 Supply Fan Outlet;   !- Air Outlet Node Name

Fan:OnOff,
  AHU 4 Supply Fan,          !- Name
  FanAvailSched,             !- Availability Schedule Name
  0.7,                       !- Fan Total Efficiency
  600,                       !- Pressure Rise
  2,                         !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  AHU 4 Air Loop Inlet,      !- Air Inlet Node Name
  AHU 4 Supply Fan Outlet;   !- Air Outlet Node Name

Fan:OnOff,
  AHU 5 Supply Fan,          !- Name
  FanAvailSched,             !- Availability Schedule Name
  0.7,                       !- Fan Total Efficiency
  600,                       !- Pressure Rise
  2,                         !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  AHU 5 Air Loop Inlet,      !- Air Inlet Node Name
  AHU 5 Supply Fan Outlet;   !- Air Outlet Node Name

FenestrationSurface:Detailed,
  WF-1,                      !- Name
  WINDOW,                    !- Surface Type
  Dbl Clr 3mm/13mm Air,      !- Construction Name
  FRONT-1,                   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  3,                         !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  3,                         !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  16.8,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  16.8,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  DF-1,                      !- Name
  GLASSDOOR,                 !- Surface Type
  Sgl Grey 3mm,              !- Construction Name
  FRONT-1,                   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  21.3,                      !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  21.3,                      !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  0,                         !- Vertex 2 Z Coordinate
  23.8,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  0,                         !- Vertex 3 Z Coordinate
  23.8,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  WR-1,                      !- Name
  WINDOW,                    !- Surface Type
  Dbl Clr 3mm/13mm Air,      !- Construction Name
  RIGHT-1,                   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex 1 X Coordinate
  3.8,                       !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  30.5,                      !- Vertex 2 X Coordinate
  3.8,                       !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  30.5,                      !- Vertex 3 X Coordinate
  11.4,                      !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  30.5,                      !- Vertex 4 X Coordinate
  11.4,                      !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  WB-1,                      !- Name
  WINDOW,                    !- Surface Type
  Dbl Clr 3mm/13mm Air,      !- Construction Name
  BACK-1,                    !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  27.4,                      !- Vertex 1 X Coordinate
  15.2,                      !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  27.4,                      !- Vertex 2 X Coordinate
  15.2,                      !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  13.7,                      !- Vertex 3 X Coordinate
  15.2,                      !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  13.7,                      !- Vertex 4 X Coordinate
  15.2,                      !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  DB-1,                      !- Name
  GLASSDOOR,                 !- Surface Type
  Sgl Grey 3mm,              !- Construction Name
  BACK-1,                    !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  9.1,                       !- Vertex 1 X Coordinate
  15.2,                      !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  9.1,                       !- Vertex 2 X Coordinate
  15.2,                      !- Vertex 2 Y Coordinate
  0,                         !- Vertex 2 Z Coordinate
  7,                         !- Vertex 3 X Coordinate
  15.2,                      !- Vertex 3 Y Coordinate
  0,                         !- Vertex 3 Z Coordinate
  7,                         !- Vertex 4 X Coordinate
  15.2,                      !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  WL-1,                      !- Name
  WINDOW,                    !- Surface Type
  Dbl Clr 3mm/13mm Air,      !- Construction Name
  LEFT-1,                    !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  11.4,                      !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  11.4,                      !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  3.8,                       !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  3.8,                       !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FluidProperties:Name,
  R22,                       !- Fluid Name
  REFRIGERANT;               !- Fluid Type

FluidProperties:Saturated,
  R22,                       !- Fluid Name
  PRESSURE,                  !- Fluid Property Type
  FLUIDGAS,                  !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  0.3795,                    !- Property Value 1
  0.5276,                    !- Property Value 2
  0.827,                     !- Property Value 3
  1.275,                     !- Property Value 4
  1.934,                     !- Property Value 5
  2.89,                      !- Property Value 6
  4.258,                     !- Property Value 7
  6.188,                     !- Property Value 8
  8.878,                     !- Property Value 9
  12.58,                     !- Property Value 10
  17.62,                     !- Property Value 11
  24.4,                      !- Property Value 12
  33.44,                     !- Property Value 13
  45.35,                     !- Property Value 14
  60.91,                     !- Property Value 15
  81.06,                     !- Property Value 16
  106.9,                     !- Property Value 17
  139.8,                     !- Property Value 18
  181.3,                     !- Property Value 19
  233.3,                     !- Property Value 20
  297.9,                     !- Property Value 21
  377.8,                     !- Property Value 22
  475.7,                     !- Property Value 23
  595.1,                     !- Property Value 24
  739.6,                     !- Property Value 25
  913.6,                     !- Property Value 26
  1122,                      !- Property Value 27
  1370,                      !- Property Value 28
  1664,                      !- Property Value 29
  2010,                      !- Property Value 30
  2416,                      !- Property Value 31
  2890,                      !- Property Value 32
  3441,                      !- Property Value 33
  4079,                      !- Property Value 34
  4813,                      !- Property Value 35
  5656,                      !- Property Value 36
  6620,                      !- Property Value 37
  7717,                      !- Property Value 38
  8963,                      !- Property Value 39
  10370,                     !- Property Value 40
  11960,                     !- Property Value 41
  13750,                     !- Property Value 42
  15750,                     !- Property Value 43
  17980,                     !- Property Value 44
  20470,                     !- Property Value 45
  23230,                     !- Property Value 46
  26290,                     !- Property Value 47
  29680,                     !- Property Value 48
  33410,                     !- Property Value 49
  37500,                     !- Property Value 50
  42000,                     !- Property Value 51
  46920,                     !- Property Value 52
  52300,                     !- Property Value 53
  58160,                     !- Property Value 54
  64530,                     !- Property Value 55
  71450,                     !- Property Value 56
  78940,                     !- Property Value 57
  87050,                     !- Property Value 58
  95800,                     !- Property Value 59
  105200,                    !- Property Value 60
  115400,                    !- Property Value 61
  126300,                    !- Property Value 62
  138000,                    !- Property Value 63
  150500,                    !- Property Value 64
  163900,                    !- Property Value 65
  178200,                    !- Property Value 66
  193400,                    !- Property Value 67
  209700,                    !- Property Value 68
  227000,                    !- Property Value 69
  245300,                    !- Property Value 70
  264800,                    !- Property Value 71
  285400,                    !- Property Value 72
  307300,                    !- Property Value 73
  330400,                    !- Property Value 74
  354800,                    !- Property Value 75
  380500,                    !- Property Value 76
  407700,                    !- Property Value 77
  436300,                    !- Property Value 78
  466400,                    !- Property Value 79
  498000,                    !- Property Value 80
  531200,                    !- Property Value 81
  566100,                    !- Property Value 82
  602600,                    !- Property Value 83
  640900,                    !- Property Value 84
  680900,                    !- Property Value 85
  722900,                    !- Property Value 86
  766700,                    !- Property Value 87
  812400,                    !- Property Value 88
  860200,                    !- Property Value 89
  910000,                    !- Property Value 90
  961900,                    !- Property Value 91
  1.016e+06,                 !- Property Value 92
  1.072e+06,                 !- Property Value 93
  1.131e+06,                 !- Property Value 94
  1.192e+06,                 !- Property Value 95
  1.255e+06,                 !- Property Value 96
  1.321e+06,                 !- Property Value 97
  1.389e+06,                 !- Property Value 98
  1.46e+06,                  !- Property Value 99
  1.534e+06,                 !- Property Value 100
  1.61e+06,                  !- Property Value 101
  1.689e+06,                 !- Property Value 102
  1.77e+06,                  !- Property Value 103
  1.855e+06,                 !- Property Value 104
  1.943e+06,                 !- Property Value 105
  2.033e+06,                 !- Property Value 106
  2.127e+06,                 !- Property Value 107
  2.224e+06,                 !- Property Value 108
  2.324e+06,                 !- Property Value 109
  2.427e+06,                 !- Property Value 110
  2.534e+06,                 !- Property Value 111
  2.645e+06,                 !- Property Value 112
  2.759e+06,                 !- Property Value 113
  2.876e+06,                 !- Property Value 114
  2.997e+06,                 !- Property Value 115
  3.123e+06,                 !- Property Value 116
  3.252e+06,                 !- Property Value 117
  3.385e+06,                 !- Property Value 118
  3.522e+06,                 !- Property Value 119
  3.664e+06,                 !- Property Value 120
  3.81e+06,                  !- Property Value 121
  3.961e+06,                 !- Property Value 122
  4.116e+06,                 !- Property Value 123
  4.277e+06,                 !- Property Value 124
  4.99e+06;                  !- Property Value 125

FluidProperties:Saturated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  FLUID,                     !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  29600,                     !- Property Value 1
  31130,                     !- Property Value 2
  33270,                     !- Property Value 3
  35420,                     !- Property Value 4
  37560,                     !- Property Value 5
  39700,                     !- Property Value 6
  41830,                     !- Property Value 7
  43960,                     !- Property Value 8
  46090,                     !- Property Value 9
  48220,                     !- Property Value 10
  50350,                     !- Property Value 11
  52480,                     !- Property Value 12
  54600,                     !- Property Value 13
  56730,                     !- Property Value 14
  58850,                     !- Property Value 15
  60980,                     !- Property Value 16
  63100,                     !- Property Value 17
  65230,                     !- Property Value 18
  67350,                     !- Property Value 19
  69470,                     !- Property Value 20
  71600,                     !- Property Value 21
  73720,                     !- Property Value 22
  75840,                     !- Property Value 23
  77970,                     !- Property Value 24
  80090,                     !- Property Value 25
  82210,                     !- Property Value 26
  84340,                     !- Property Value 27
  86460,                     !- Property Value 28
  88580,                     !- Property Value 29
  90710,                     !- Property Value 30
  92830,                     !- Property Value 31
  94950,                     !- Property Value 32
  97070,                     !- Property Value 33
  99200,                     !- Property Value 34
  101300,                    !- Property Value 35
  103400,                    !- Property Value 36
  105600,                    !- Property Value 37
  107700,                    !- Property Value 38
  109800,                    !- Property Value 39
  111900,                    !- Property Value 40
  114100,                    !- Property Value 41
  116200,                    !- Property Value 42
  118300,                    !- Property Value 43
  120400,                    !- Property Value 44
  122600,                    !- Property Value 45
  124700,                    !- Property Value 46
  126800,                    !- Property Value 47
  129000,                    !- Property Value 48
  131100,                    !- Property Value 49
  133300,                    !- Property Value 50
  135400,                    !- Property Value 51
  137600,                    !- Property Value 52
  139700,                    !- Property Value 53
  141900,                    !- Property Value 54
  144000,                    !- Property Value 55
  146200,                    !- Property Value 56
  148400,                    !- Property Value 57
  150500,                    !- Property Value 58
  152700,                    !- Property Value 59
  154900,                    !- Property Value 60
  157100,                    !- Property Value 61
  159300,                    !- Property Value 62
  161500,                    !- Property Value 63
  163700,                    !- Property Value 64
  165900,                    !- Property Value 65
  168100,                    !- Property Value 66
  170300,                    !- Property Value 67
  172600,                    !- Property Value 68
  174800,                    !- Property Value 69
  177000,                    !- Property Value 70
  179300,                    !- Property Value 71
  181600,                    !- Property Value 72
  183800,                    !- Property Value 73
  186100,                    !- Property Value 74
  188400,                    !- Property Value 75
  190700,                    !- Property Value 76
  193000,                    !- Property Value 77
  195300,                    !- Property Value 78
  197700,                    !- Property Value 79
  200000,                    !- Property Value 80
  202400,                    !- Property Value 81
  204700,                    !- Property Value 82
  207100,                    !- Property Value 83
  209500,                    !- Property Value 84
  211900,                    !- Property Value 85
  214300,                    !- Property Value 86
  216700,                    !- Property Value 87
  219100,                    !- Property Value 88
  221600,                    !- Property Value 89
  224100,                    !- Property Value 90
  226500,                    !- Property Value 91
  229000,                    !- Property Value 92
  231500,                    !- Property Value 93
  234100,                    !- Property Value 94
  236600,                    !- Property Value 95
  239200,                    !- Property Value 96
  241800,                    !- Property Value 97
  244400,                    !- Property Value 98
  247000,                    !- Property Value 99
  249600,                    !- Property Value 100
  252300,                    !- Property Value 101
  255000,                    !- Property Value 102
  257700,                    !- Property Value 103
  260500,                    !- Property Value 104
  263200,                    !- Property Value 105
  266000,                    !- Property Value 106
  268900,                    !- Property Value 107
  271800,                    !- Property Value 108
  274700,                    !- Property Value 109
  277600,                    !- Property Value 110
  280600,                    !- Property Value 111
  283600,                    !- Property Value 112
  286700,                    !- Property Value 113
  289900,                    !- Property Value 114
  293100,                    !- Property Value 115
  296400,                    !- Property Value 116
  299700,                    !- Property Value 117
  303200,                    !- Property Value 118
  306800,                    !- Property Value 119
  310400,                    !- Property Value 120
  314300,                    !- Property Value 121
  318300,                    !- Property Value 122
  322500,                    !- Property Value 123
  327100,                    !- Property Value 124
  366900;                    !- Property Value 125

FluidProperties:Saturated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  FLUIDGAS,                  !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  332700,                    !- Property Value 1
  333300,                    !- Property Value 2
  334200,                    !- Property Value 3
  335000,                    !- Property Value 4
  335900,                    !- Property Value 5
  336800,                    !- Property Value 6
  337600,                    !- Property Value 7
  338500,                    !- Property Value 8
  339400,                    !- Property Value 9
  340300,                    !- Property Value 10
  341200,                    !- Property Value 11
  342100,                    !- Property Value 12
  343000,                    !- Property Value 13
  343900,                    !- Property Value 14
  344800,                    !- Property Value 15
  345700,                    !- Property Value 16
  346600,                    !- Property Value 17
  347600,                    !- Property Value 18
  348500,                    !- Property Value 19
  349400,                    !- Property Value 20
  350400,                    !- Property Value 21
  351300,                    !- Property Value 22
  352200,                    !- Property Value 23
  353200,                    !- Property Value 24
  354100,                    !- Property Value 25
  355100,                    !- Property Value 26
  356100,                    !- Property Value 27
  357000,                    !- Property Value 28
  358000,                    !- Property Value 29
  359000,                    !- Property Value 30
  359900,                    !- Property Value 31
  360900,                    !- Property Value 32
  361900,                    !- Property Value 33
  362900,                    !- Property Value 34
  363900,                    !- Property Value 35
  364800,                    !- Property Value 36
  365800,                    !- Property Value 37
  366800,                    !- Property Value 38
  367800,                    !- Property Value 39
  368800,                    !- Property Value 40
  369800,                    !- Property Value 41
  370700,                    !- Property Value 42
  371700,                    !- Property Value 43
  372700,                    !- Property Value 44
  373700,                    !- Property Value 45
  374700,                    !- Property Value 46
  375700,                    !- Property Value 47
  376600,                    !- Property Value 48
  377600,                    !- Property Value 49
  378600,                    !- Property Value 50
  379600,                    !- Property Value 51
  380500,                    !- Property Value 52
  381500,                    !- Property Value 53
  382500,                    !- Property Value 54
  383400,                    !- Property Value 55
  384400,                    !- Property Value 56
  385300,                    !- Property Value 57
  386300,                    !- Property Value 58
  387200,                    !- Property Value 59
  388100,                    !- Property Value 60
  389100,                    !- Property Value 61
  390000,                    !- Property Value 62
  390900,                    !- Property Value 63
  391800,                    !- Property Value 64
  392700,                    !- Property Value 65
  393600,                    !- Property Value 66
  394500,                    !- Property Value 67
  395300,                    !- Property Value 68
  396200,                    !- Property Value 69
  397100,                    !- Property Value 70
  397900,                    !- Property Value 71
  398700,                    !- Property Value 72
  399600,                    !- Property Value 73
  400400,                    !- Property Value 74
  401200,                    !- Property Value 75
  402000,                    !- Property Value 76
  402800,                    !- Property Value 77
  403500,                    !- Property Value 78
  404300,                    !- Property Value 79
  405000,                    !- Property Value 80
  405800,                    !- Property Value 81
  406500,                    !- Property Value 82
  407200,                    !- Property Value 83
  407900,                    !- Property Value 84
  408600,                    !- Property Value 85
  409200,                    !- Property Value 86
  409900,                    !- Property Value 87
  410500,                    !- Property Value 88
  411100,                    !- Property Value 89
  411700,                    !- Property Value 90
  412200,                    !- Property Value 91
  412800,                    !- Property Value 92
  413300,                    !- Property Value 93
  413800,                    !- Property Value 94
  414300,                    !- Property Value 95
  414700,                    !- Property Value 96
  415100,                    !- Property Value 97
  415500,                    !- Property Value 98
  415900,                    !- Property Value 99
  416200,                    !- Property Value 100
  416600,                    !- Property Value 101
  416800,                    !- Property Value 102
  417100,                    !- Property Value 103
  417300,                    !- Property Value 104
  417400,                    !- Property Value 105
  417600,                    !- Property Value 106
  417600,                    !- Property Value 107
  417700,                    !- Property Value 108
  417600,                    !- Property Value 109
  417500,                    !- Property Value 110
  417400,                    !- Property Value 111
  417200,                    !- Property Value 112
  416900,                    !- Property Value 113
  416500,                    !- Property Value 114
  416100,                    !- Property Value 115
  415500,                    !- Property Value 116
  414900,                    !- Property Value 117
  414100,                    !- Property Value 118
  413100,                    !- Property Value 119
  412000,                    !- Property Value 120
  410700,                    !- Property Value 121
  409100,                    !- Property Value 122
  407200,                    !- Property Value 123
  404800,                    !- Property Value 124
  366900;                    !- Property Value 125

FluidProperties:Saturated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  FLUID,                     !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  1721,                      !- Property Value 1
  1718,                      !- Property Value 2
  1712,                      !- Property Value 3
  1707,                      !- Property Value 4
  1702,                      !- Property Value 5
  1697,                      !- Property Value 6
  1691,                      !- Property Value 7
  1686,                      !- Property Value 8
  1681,                      !- Property Value 9
  1676,                      !- Property Value 10
  1671,                      !- Property Value 11
  1665,                      !- Property Value 12
  1660,                      !- Property Value 13
  1655,                      !- Property Value 14
  1650,                      !- Property Value 15
  1645,                      !- Property Value 16
  1639,                      !- Property Value 17
  1634,                      !- Property Value 18
  1629,                      !- Property Value 19
  1624,                      !- Property Value 20
  1618,                      !- Property Value 21
  1613,                      !- Property Value 22
  1608,                      !- Property Value 23
  1603,                      !- Property Value 24
  1598,                      !- Property Value 25
  1592,                      !- Property Value 26
  1587,                      !- Property Value 27
  1582,                      !- Property Value 28
  1577,                      !- Property Value 29
  1571,                      !- Property Value 30
  1566,                      !- Property Value 31
  1561,                      !- Property Value 32
  1555,                      !- Property Value 33
  1550,                      !- Property Value 34
  1545,                      !- Property Value 35
  1540,                      !- Property Value 36
  1534,                      !- Property Value 37
  1529,                      !- Property Value 38
  1524,                      !- Property Value 39
  1518,                      !- Property Value 40
  1513,                      !- Property Value 41
  1507,                      !- Property Value 42
  1502,                      !- Property Value 43
  1497,                      !- Property Value 44
  1491,                      !- Property Value 45
  1486,                      !- Property Value 46
  1480,                      !- Property Value 47
  1475,                      !- Property Value 48
  1469,                      !- Property Value 49
  1464,                      !- Property Value 50
  1458,                      !- Property Value 51
  1453,                      !- Property Value 52
  1447,                      !- Property Value 53
  1441,                      !- Property Value 54
  1436,                      !- Property Value 55
  1430,                      !- Property Value 56
  1424,                      !- Property Value 57
  1418,                      !- Property Value 58
  1413,                      !- Property Value 59
  1407,                      !- Property Value 60
  1401,                      !- Property Value 61
  1395,                      !- Property Value 62
  1389,                      !- Property Value 63
  1383,                      !- Property Value 64
  1377,                      !- Property Value 65
  1371,                      !- Property Value 66
  1365,                      !- Property Value 67
  1359,                      !- Property Value 68
  1353,                      !- Property Value 69
  1347,                      !- Property Value 70
  1340,                      !- Property Value 71
  1334,                      !- Property Value 72
  1328,                      !- Property Value 73
  1321,                      !- Property Value 74
  1315,                      !- Property Value 75
  1308,                      !- Property Value 76
  1302,                      !- Property Value 77
  1295,                      !- Property Value 78
  1288,                      !- Property Value 79
  1282,                      !- Property Value 80
  1275,                      !- Property Value 81
  1268,                      !- Property Value 82
  1261,                      !- Property Value 83
  1254,                      !- Property Value 84
  1247,                      !- Property Value 85
  1239,                      !- Property Value 86
  1232,                      !- Property Value 87
  1225,                      !- Property Value 88
  1217,                      !- Property Value 89
  1210,                      !- Property Value 90
  1202,                      !- Property Value 91
  1195,                      !- Property Value 92
  1187,                      !- Property Value 93
  1179,                      !- Property Value 94
  1171,                      !- Property Value 95
  1163,                      !- Property Value 96
  1154,                      !- Property Value 97
  1146,                      !- Property Value 98
  1137,                      !- Property Value 99
  1129,                      !- Property Value 100
  1120,                      !- Property Value 101
  1111,                      !- Property Value 102
  1101,                      !- Property Value 103
  1092,                      !- Property Value 104
  1082,                      !- Property Value 105
  1072,                      !- Property Value 106
  1062,                      !- Property Value 107
  1052,                      !- Property Value 108
  1041,                      !- Property Value 109
  1030,                      !- Property Value 110
  1019,                      !- Property Value 111
  1007,                      !- Property Value 112
  995.3,                     !- Property Value 113
  982.8,                     !- Property Value 114
  969.7,                     !- Property Value 115
  956.1,                     !- Property Value 116
  941.8,                     !- Property Value 117
  926.7,                     !- Property Value 118
  910.8,                     !- Property Value 119
  893.7,                     !- Property Value 120
  875.4,                     !- Property Value 121
  855.5,                     !- Property Value 122
  833.5,                     !- Property Value 123
  808.8,                     !- Property Value 124
  523.8;                     !- Property Value 125

FluidProperties:Saturated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  FLUIDGAS,                  !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  3.410000e-05,              !- Property Value 1
  4.684000e-05,              !- Property Value 2
  7.218000e-05,              !- Property Value 3
  0.0001094,                 !- Property Value 4
  0.0001633,                 !- Property Value 5
  0.0002401,                 !- Property Value 6
  0.0003482,                 !- Property Value 7
  0.0004983,                 !- Property Value 8
  0.000704,                  !- Property Value 9
  0.0009826,                 !- Property Value 10
  0.001356,                  !- Property Value 11
  0.001851,                  !- Property Value 12
  0.002499,                  !- Property Value 13
  0.003342,                  !- Property Value 14
  0.004426,                  !- Property Value 15
  0.005808,                  !- Property Value 16
  0.007556,                  !- Property Value 17
  0.009749,                  !- Property Value 18
  0.01248,                   !- Property Value 19
  0.01585,                   !- Property Value 20
  0.01998,                   !- Property Value 21
  0.02501,                   !- Property Value 22
  0.03111,                   !- Property Value 23
  0.03843,                   !- Property Value 24
  0.04719,                   !- Property Value 25
  0.0576,                    !- Property Value 26
  0.0699,                    !- Property Value 27
  0.08436,                   !- Property Value 28
  0.1013,                    !- Property Value 29
  0.121,                     !- Property Value 30
  0.1438,                    !- Property Value 31
  0.1701,                    !- Property Value 32
  0.2004,                    !- Property Value 33
  0.235,                     !- Property Value 34
  0.2744,                    !- Property Value 35
  0.3191,                    !- Property Value 36
  0.3697,                    !- Property Value 37
  0.4267,                    !- Property Value 38
  0.4907,                    !- Property Value 39
  0.5624,                    !- Property Value 40
  0.6424,                    !- Property Value 41
  0.7314,                    !- Property Value 42
  0.8301,                    !- Property Value 43
  0.9394,                    !- Property Value 44
  1.06,                      !- Property Value 45
  1.193,                     !- Property Value 46
  1.338,                     !- Property Value 47
  1.498,                     !- Property Value 48
  1.673,                     !- Property Value 49
  1.863,                     !- Property Value 50
  2.07,                      !- Property Value 51
  2.295,                     !- Property Value 52
  2.539,                     !- Property Value 53
  2.803,                     !- Property Value 54
  3.088,                     !- Property Value 55
  3.395,                     !- Property Value 56
  3.726,                     !- Property Value 57
  4.082,                     !- Property Value 58
  4.464,                     !- Property Value 59
  4.873,                     !- Property Value 60
  5.311,                     !- Property Value 61
  5.779,                     !- Property Value 62
  6.279,                     !- Property Value 63
  6.811,                     !- Property Value 64
  7.379,                     !- Property Value 65
  7.982,                     !- Property Value 66
  8.623,                     !- Property Value 67
  9.304,                     !- Property Value 68
  10.03,                     !- Property Value 69
  10.79,                     !- Property Value 70
  11.6,                      !- Property Value 71
  12.45,                     !- Property Value 72
  13.36,                     !- Property Value 73
  14.31,                     !- Property Value 74
  15.32,                     !- Property Value 75
  16.38,                     !- Property Value 76
  17.5,                      !- Property Value 77
  18.68,                     !- Property Value 78
  19.92,                     !- Property Value 79
  21.23,                     !- Property Value 80
  22.6,                      !- Property Value 81
  24.04,                     !- Property Value 82
  25.56,                     !- Property Value 83
  27.15,                     !- Property Value 84
  28.82,                     !- Property Value 85
  30.57,                     !- Property Value 86
  32.41,                     !- Property Value 87
  34.34,                     !- Property Value 88
  36.36,                     !- Property Value 89
  38.48,                     !- Property Value 90
  40.7,                      !- Property Value 91
  43.03,                     !- Property Value 92
  45.47,                     !- Property Value 93
  48.02,                     !- Property Value 94
  50.7,                      !- Property Value 95
  53.52,                     !- Property Value 96
  56.46,                     !- Property Value 97
  59.55,                     !- Property Value 98
  62.79,                     !- Property Value 99
  66.19,                     !- Property Value 100
  69.76,                     !- Property Value 101
  73.51,                     !- Property Value 102
  77.45,                     !- Property Value 103
  81.59,                     !- Property Value 104
  85.95,                     !- Property Value 105
  90.54,                     !- Property Value 106
  95.38,                     !- Property Value 107
  100.5,                     !- Property Value 108
  105.9,                     !- Property Value 109
  111.6,                     !- Property Value 110
  117.6,                     !- Property Value 111
  124.1,                     !- Property Value 112
  130.9,                     !- Property Value 113
  138.2,                     !- Property Value 114
  146,                       !- Property Value 115
  154.4,                     !- Property Value 116
  163.4,                     !- Property Value 117
  173.1,                     !- Property Value 118
  183.8,                     !- Property Value 119
  195.4,                     !- Property Value 120
  208.3,                     !- Property Value 121
  222.7,                     !- Property Value 122
  239,                       !- Property Value 123
  257.9,                     !- Property Value 124
  523.8;                     !- Property Value 125

FluidProperties:Saturated,
  R22,                       !- Fluid Name
  SPECIFICHEAT,              !- Fluid Property Type
  FLUID,                     !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  1075,                      !- Property Value 1
  1074,                      !- Property Value 2
  1073,                      !- Property Value 3
  1071,                      !- Property Value 4
  1070,                      !- Property Value 5
  1068,                      !- Property Value 6
  1067,                      !- Property Value 7
  1066,                      !- Property Value 8
  1065,                      !- Property Value 9
  1064,                      !- Property Value 10
  1063,                      !- Property Value 11
  1063,                      !- Property Value 12
  1063,                      !- Property Value 13
  1062,                      !- Property Value 14
  1062,                      !- Property Value 15
  1062,                      !- Property Value 16
  1062,                      !- Property Value 17
  1062,                      !- Property Value 18
  1062,                      !- Property Value 19
  1062,                      !- Property Value 20
  1062,                      !- Property Value 21
  1062,                      !- Property Value 22
  1062,                      !- Property Value 23
  1062,                      !- Property Value 24
  1062,                      !- Property Value 25
  1062,                      !- Property Value 26
  1061,                      !- Property Value 27
  1061,                      !- Property Value 28
  1061,                      !- Property Value 29
  1061,                      !- Property Value 30
  1061,                      !- Property Value 31
  1061,                      !- Property Value 32
  1061,                      !- Property Value 33
  1061,                      !- Property Value 34
  1061,                      !- Property Value 35
  1061,                      !- Property Value 36
  1061,                      !- Property Value 37
  1062,                      !- Property Value 38
  1062,                      !- Property Value 39
  1062,                      !- Property Value 40
  1063,                      !- Property Value 41
  1063,                      !- Property Value 42
  1064,                      !- Property Value 43
  1065,                      !- Property Value 44
  1065,                      !- Property Value 45
  1066,                      !- Property Value 46
  1067,                      !- Property Value 47
  1068,                      !- Property Value 48
  1070,                      !- Property Value 49
  1071,                      !- Property Value 50
  1072,                      !- Property Value 51
  1074,                      !- Property Value 52
  1076,                      !- Property Value 53
  1077,                      !- Property Value 54
  1079,                      !- Property Value 55
  1081,                      !- Property Value 56
  1083,                      !- Property Value 57
  1086,                      !- Property Value 58
  1088,                      !- Property Value 59
  1091,                      !- Property Value 60
  1093,                      !- Property Value 61
  1096,                      !- Property Value 62
  1099,                      !- Property Value 63
  1102,                      !- Property Value 64
  1105,                      !- Property Value 65
  1108,                      !- Property Value 66
  1112,                      !- Property Value 67
  1115,                      !- Property Value 68
  1119,                      !- Property Value 69
  1123,                      !- Property Value 70
  1127,                      !- Property Value 71
  1131,                      !- Property Value 72
  1135,                      !- Property Value 73
  1139,                      !- Property Value 74
  1144,                      !- Property Value 75
  1149,                      !- Property Value 76
  1154,                      !- Property Value 77
  1159,                      !- Property Value 78
  1164,                      !- Property Value 79
  1169,                      !- Property Value 80
  1175,                      !- Property Value 81
  1181,                      !- Property Value 82
  1187,                      !- Property Value 83
  1193,                      !- Property Value 84
  1199,                      !- Property Value 85
  1206,                      !- Property Value 86
  1213,                      !- Property Value 87
  1220,                      !- Property Value 88
  1228,                      !- Property Value 89
  1236,                      !- Property Value 90
  1244,                      !- Property Value 91
  1252,                      !- Property Value 92
  1261,                      !- Property Value 93
  1271,                      !- Property Value 94
  1281,                      !- Property Value 95
  1291,                      !- Property Value 96
  1302,                      !- Property Value 97
  1314,                      !- Property Value 98
  1326,                      !- Property Value 99
  1339,                      !- Property Value 100
  1353,                      !- Property Value 101
  1368,                      !- Property Value 102
  1384,                      !- Property Value 103
  1401,                      !- Property Value 104
  1419,                      !- Property Value 105
  1439,                      !- Property Value 106
  1461,                      !- Property Value 107
  1485,                      !- Property Value 108
  1511,                      !- Property Value 109
  1539,                      !- Property Value 110
  1571,                      !- Property Value 111
  1607,                      !- Property Value 112
  1646,                      !- Property Value 113
  1692,                      !- Property Value 114
  1743,                      !- Property Value 115
  1803,                      !- Property Value 116
  1873,                      !- Property Value 117
  1956,                      !- Property Value 118
  2057,                      !- Property Value 119
  2181,                      !- Property Value 120
  2340,                      !- Property Value 121
  2550,                      !- Property Value 122
  2840,                      !- Property Value 123
  3272,                      !- Property Value 124
  0;                         !- Property Value 125

FluidProperties:Saturated,
  R22,                       !- Fluid Name
  SPECIFICHEAT,              !- Fluid Property Type
  FLUIDGAS,                  !- Fluid Phase
  R22SaturatedTemperatures,  !- Temperature Values Name
  425.3,                     !- Property Value 1
  426.9,                     !- Property Value 2
  429.1,                     !- Property Value 3
  431.4,                     !- Property Value 4
  433.6,                     !- Property Value 5
  435.9,                     !- Property Value 6
  438.3,                     !- Property Value 7
  440.6,                     !- Property Value 8
  443,                       !- Property Value 9
  445.4,                     !- Property Value 10
  447.8,                     !- Property Value 11
  450.2,                     !- Property Value 12
  452.7,                     !- Property Value 13
  455.1,                     !- Property Value 14
  457.6,                     !- Property Value 15
  460.1,                     !- Property Value 16
  462.6,                     !- Property Value 17
  465.2,                     !- Property Value 18
  467.7,                     !- Property Value 19
  470.3,                     !- Property Value 20
  472.9,                     !- Property Value 21
  475.5,                     !- Property Value 22
  478.1,                     !- Property Value 23
  480.8,                     !- Property Value 24
  483.4,                     !- Property Value 25
  486.1,                     !- Property Value 26
  488.9,                     !- Property Value 27
  491.6,                     !- Property Value 28
  494.4,                     !- Property Value 29
  497.2,                     !- Property Value 30
  500.1,                     !- Property Value 31
  502.9,                     !- Property Value 32
  505.9,                     !- Property Value 33
  508.8,                     !- Property Value 34
  511.8,                     !- Property Value 35
  514.9,                     !- Property Value 36
  518,                       !- Property Value 37
  521.1,                     !- Property Value 38
  524.3,                     !- Property Value 39
  527.6,                     !- Property Value 40
  530.9,                     !- Property Value 41
  534.2,                     !- Property Value 42
  537.7,                     !- Property Value 43
  541.2,                     !- Property Value 44
  544.7,                     !- Property Value 45
  548.4,                     !- Property Value 46
  552.1,                     !- Property Value 47
  555.8,                     !- Property Value 48
  559.7,                     !- Property Value 49
  563.7,                     !- Property Value 50
  567.7,                     !- Property Value 51
  571.8,                     !- Property Value 52
  576,                       !- Property Value 53
  580.3,                     !- Property Value 54
  584.7,                     !- Property Value 55
  589.2,                     !- Property Value 56
  593.8,                     !- Property Value 57
  598.5,                     !- Property Value 58
  603.4,                     !- Property Value 59
  608.3,                     !- Property Value 60
  613.4,                     !- Property Value 61
  618.6,                     !- Property Value 62
  623.9,                     !- Property Value 63
  629.3,                     !- Property Value 64
  634.9,                     !- Property Value 65
  640.6,                     !- Property Value 66
  646.5,                     !- Property Value 67
  652.5,                     !- Property Value 68
  658.7,                     !- Property Value 69
  665,                       !- Property Value 70
  671.5,                     !- Property Value 71
  678.2,                     !- Property Value 72
  685.1,                     !- Property Value 73
  692.1,                     !- Property Value 74
  699.4,                     !- Property Value 75
  706.8,                     !- Property Value 76
  714.5,                     !- Property Value 77
  722.4,                     !- Property Value 78
  730.6,                     !- Property Value 79
  739,                       !- Property Value 80
  747.6,                     !- Property Value 81
  756.6,                     !- Property Value 82
  765.8,                     !- Property Value 83
  775.3,                     !- Property Value 84
  785.2,                     !- Property Value 85
  795.4,                     !- Property Value 86
  806.1,                     !- Property Value 87
  817.1,                     !- Property Value 88
  828.5,                     !- Property Value 89
  840.4,                     !- Property Value 90
  852.8,                     !- Property Value 91
  865.7,                     !- Property Value 92
  879.2,                     !- Property Value 93
  893.3,                     !- Property Value 94
  908.1,                     !- Property Value 95
  923.7,                     !- Property Value 96
  940,                       !- Property Value 97
  957.3,                     !- Property Value 98
  975.5,                     !- Property Value 99
  994.8,                     !- Property Value 100
  1015,                      !- Property Value 101
  1037,                      !- Property Value 102
  1061,                      !- Property Value 103
  1086,                      !- Property Value 104
  1113,                      !- Property Value 105
  1142,                      !- Property Value 106
  1173,                      !- Property Value 107
  1208,                      !- Property Value 108
  1246,                      !- Property Value 109
  1287,                      !- Property Value 110
  1333,                      !- Property Value 111
  1385,                      !- Property Value 112
  1443,                      !- Property Value 113
  1508,                      !- Property Value 114
  1584,                      !- Property Value 115
  1671,                      !- Property Value 116
  1774,                      !- Property Value 117
  1896,                      !- Property Value 118
  2045,                      !- Property Value 119
  2231,                      !- Property Value 120
  2468,                      !- Property Value 121
  2784,                      !- Property Value 122
  3224,                      !- Property Value 123
  3882,                      !- Property Value 124
  0;                         !- Property Value 125

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  0.4043,                    !- Pressure
  332800,                    !- Property Value 1
  338300,                    !- Property Value 2
  344000,                    !- Property Value 3
  349900,                    !- Property Value 4
  356000,                    !- Property Value 5
  362300,                    !- Property Value 6
  368800,                    !- Property Value 7
  375500,                    !- Property Value 8
  382400,                    !- Property Value 9
  389500,                    !- Property Value 10
  396800,                    !- Property Value 11
  399200,                    !- Property Value 12
  401500,                    !- Property Value 13
  403900,                    !- Property Value 14
  406300,                    !- Property Value 15
  408800,                    !- Property Value 16
  410000,                    !- Property Value 17
  411200,                    !- Property Value 18
  412400,                    !- Property Value 19
  413700,                    !- Property Value 20
  414900,                    !- Property Value 21
  416100,                    !- Property Value 22
  417400,                    !- Property Value 23
  418600,                    !- Property Value 24
  419900,                    !- Property Value 25
  421100,                    !- Property Value 26
  422400,                    !- Property Value 27
  423700,                    !- Property Value 28
  425000,                    !- Property Value 29
  426200,                    !- Property Value 30
  427500,                    !- Property Value 31
  428800,                    !- Property Value 32
  430100,                    !- Property Value 33
  431400,                    !- Property Value 34
  432700,                    !- Property Value 35
  434000,                    !- Property Value 36
  435300,                    !- Property Value 37
  436700,                    !- Property Value 38
  438000,                    !- Property Value 39
  439300,                    !- Property Value 40
  440600,                    !- Property Value 41
  442000,                    !- Property Value 42
  443300,                    !- Property Value 43
  444700,                    !- Property Value 44
  446000,                    !- Property Value 45
  447400,                    !- Property Value 46
  448800,                    !- Property Value 47
  450300,                    !- Property Value 48
  451700,                    !- Property Value 49
  453200,                    !- Property Value 50
  454700,                    !- Property Value 51
  456200,                    !- Property Value 52
  457700,                    !- Property Value 53
  459200,                    !- Property Value 54
  460700,                    !- Property Value 55
  462200,                    !- Property Value 56
  463700,                    !- Property Value 57
  465200,                    !- Property Value 58
  466700,                    !- Property Value 59
  468200,                    !- Property Value 60
  469800,                    !- Property Value 61
  471300,                    !- Property Value 62
  472800,                    !- Property Value 63
  474400,                    !- Property Value 64
  475900,                    !- Property Value 65
  492200,                    !- Property Value 66
  507400,                    !- Property Value 67
  522900;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  0.4043,                    !- Pressure
  3.625000e-05,              !- Property Value 1
  3.267000e-05,              !- Property Value 2
  2.973000e-05,              !- Property Value 3
  2.728000e-05,              !- Property Value 4
  2.520000e-05,              !- Property Value 5
  2.341000e-05,              !- Property Value 6
  2.187000e-05,              !- Property Value 7
  2.051000e-05,              !- Property Value 8
  1.931000e-05,              !- Property Value 9
  1.825000e-05,              !- Property Value 10
  1.729000e-05,              !- Property Value 11
  1.701000e-05,              !- Property Value 12
  1.674000e-05,              !- Property Value 13
  1.648000e-05,              !- Property Value 14
  1.622000e-05,              !- Property Value 15
  1.598000e-05,              !- Property Value 16
  1.586000e-05,              !- Property Value 17
  1.574000e-05,              !- Property Value 18
  1.562000e-05,              !- Property Value 19
  1.551000e-05,              !- Property Value 20
  1.539000e-05,              !- Property Value 21
  1.528000e-05,              !- Property Value 22
  1.517000e-05,              !- Property Value 23
  1.506000e-05,              !- Property Value 24
  1.495000e-05,              !- Property Value 25
  1.485000e-05,              !- Property Value 26
  1.475000e-05,              !- Property Value 27
  1.464000e-05,              !- Property Value 28
  1.454000e-05,              !- Property Value 29
  1.444000e-05,              !- Property Value 30
  1.434000e-05,              !- Property Value 31
  1.425000e-05,              !- Property Value 32
  1.415000e-05,              !- Property Value 33
  1.406000e-05,              !- Property Value 34
  1.396000e-05,              !- Property Value 35
  1.387000e-05,              !- Property Value 36
  1.378000e-05,              !- Property Value 37
  1.369000e-05,              !- Property Value 38
  1.360000e-05,              !- Property Value 39
  1.351000e-05,              !- Property Value 40
  1.343000e-05,              !- Property Value 41
  1.334000e-05,              !- Property Value 42
  1.326000e-05,              !- Property Value 43
  1.317000e-05,              !- Property Value 44
  1.309000e-05,              !- Property Value 45
  1.301000e-05,              !- Property Value 46
  1.293000e-05,              !- Property Value 47
  1.284000e-05,              !- Property Value 48
  1.276000e-05,              !- Property Value 49
  1.268000e-05,              !- Property Value 50
  1.259000e-05,              !- Property Value 51
  1.251000e-05,              !- Property Value 52
  1.243000e-05,              !- Property Value 53
  1.236000e-05,              !- Property Value 54
  1.228000e-05,              !- Property Value 55
  1.220000e-05,              !- Property Value 56
  1.213000e-05,              !- Property Value 57
  1.205000e-05,              !- Property Value 58
  1.198000e-05,              !- Property Value 59
  1.191000e-05,              !- Property Value 60
  1.183000e-05,              !- Property Value 61
  1.176000e-05,              !- Property Value 62
  1.169000e-05,              !- Property Value 63
  1.162000e-05,              !- Property Value 64
  1.156000e-05,              !- Property Value 65
  1.089000e-05,              !- Property Value 66
  1.036000e-05,              !- Property Value 67
  9.870000e-06;              !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  5.711,                     !- Pressure
  0,                         !- Property Value 1
  338300,                    !- Property Value 2
  344000,                    !- Property Value 3
  349900,                    !- Property Value 4
  356000,                    !- Property Value 5
  362300,                    !- Property Value 6
  368800,                    !- Property Value 7
  375500,                    !- Property Value 8
  382400,                    !- Property Value 9
  389500,                    !- Property Value 10
  396800,                    !- Property Value 11
  399200,                    !- Property Value 12
  401500,                    !- Property Value 13
  403900,                    !- Property Value 14
  406300,                    !- Property Value 15
  408800,                    !- Property Value 16
  410000,                    !- Property Value 17
  411200,                    !- Property Value 18
  412400,                    !- Property Value 19
  413700,                    !- Property Value 20
  414900,                    !- Property Value 21
  416100,                    !- Property Value 22
  417400,                    !- Property Value 23
  418600,                    !- Property Value 24
  419900,                    !- Property Value 25
  421100,                    !- Property Value 26
  422400,                    !- Property Value 27
  423700,                    !- Property Value 28
  425000,                    !- Property Value 29
  426200,                    !- Property Value 30
  427500,                    !- Property Value 31
  428800,                    !- Property Value 32
  430100,                    !- Property Value 33
  431400,                    !- Property Value 34
  432700,                    !- Property Value 35
  434000,                    !- Property Value 36
  435300,                    !- Property Value 37
  436700,                    !- Property Value 38
  438000,                    !- Property Value 39
  439300,                    !- Property Value 40
  440600,                    !- Property Value 41
  442000,                    !- Property Value 42
  443300,                    !- Property Value 43
  444700,                    !- Property Value 44
  446000,                    !- Property Value 45
  447400,                    !- Property Value 46
  448800,                    !- Property Value 47
  450300,                    !- Property Value 48
  451700,                    !- Property Value 49
  453200,                    !- Property Value 50
  454700,                    !- Property Value 51
  456200,                    !- Property Value 52
  457700,                    !- Property Value 53
  459200,                    !- Property Value 54
  460700,                    !- Property Value 55
  462200,                    !- Property Value 56
  463700,                    !- Property Value 57
  465200,                    !- Property Value 58
  466700,                    !- Property Value 59
  468200,                    !- Property Value 60
  469800,                    !- Property Value 61
  471300,                    !- Property Value 62
  472800,                    !- Property Value 63
  474400,                    !- Property Value 64
  475900,                    !- Property Value 65
  492200,                    !- Property Value 66
  507400,                    !- Property Value 67
  522900;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  5.711,                     !- Pressure
  0,                         !- Property Value 1
  0.0004614,                 !- Property Value 2
  0.0004199,                 !- Property Value 3
  0.0003853,                 !- Property Value 4
  0.0003559,                 !- Property Value 5
  0.0003307,                 !- Property Value 6
  0.0003089,                 !- Property Value 7
  0.0002897,                 !- Property Value 8
  0.0002728,                 !- Property Value 9
  0.0002577,                 !- Property Value 10
  0.0002443,                 !- Property Value 11
  0.0002403,                 !- Property Value 12
  0.0002365,                 !- Property Value 13
  0.0002328,                 !- Property Value 14
  0.0002292,                 !- Property Value 15
  0.0002257,                 !- Property Value 16
  0.000224,                  !- Property Value 17
  0.0002223,                 !- Property Value 18
  0.0002207,                 !- Property Value 19
  0.000219,                  !- Property Value 20
  0.0002174,                 !- Property Value 21
  0.0002159,                 !- Property Value 22
  0.0002143,                 !- Property Value 23
  0.0002128,                 !- Property Value 24
  0.0002112,                 !- Property Value 25
  0.0002098,                 !- Property Value 26
  0.0002083,                 !- Property Value 27
  0.0002068,                 !- Property Value 28
  0.0002054,                 !- Property Value 29
  0.000204,                  !- Property Value 30
  0.0002026,                 !- Property Value 31
  0.0002012,                 !- Property Value 32
  0.0001999,                 !- Property Value 33
  0.0001985,                 !- Property Value 34
  0.0001972,                 !- Property Value 35
  0.0001959,                 !- Property Value 36
  0.0001946,                 !- Property Value 37
  0.0001934,                 !- Property Value 38
  0.0001921,                 !- Property Value 39
  0.0001909,                 !- Property Value 40
  0.0001897,                 !- Property Value 41
  0.0001885,                 !- Property Value 42
  0.0001873,                 !- Property Value 43
  0.0001861,                 !- Property Value 44
  0.0001849,                 !- Property Value 45
  0.0001838,                 !- Property Value 46
  0.0001826,                 !- Property Value 47
  0.0001814,                 !- Property Value 48
  0.0001802,                 !- Property Value 49
  0.000179,                  !- Property Value 50
  0.0001779,                 !- Property Value 51
  0.0001768,                 !- Property Value 52
  0.0001756,                 !- Property Value 53
  0.0001745,                 !- Property Value 54
  0.0001734,                 !- Property Value 55
  0.0001724,                 !- Property Value 56
  0.0001713,                 !- Property Value 57
  0.0001702,                 !- Property Value 58
  0.0001692,                 !- Property Value 59
  0.0001682,                 !- Property Value 60
  0.0001672,                 !- Property Value 61
  0.0001662,                 !- Property Value 62
  0.0001652,                 !- Property Value 63
  0.0001642,                 !- Property Value 64
  0.0001632,                 !- Property Value 65
  0.0001539,                 !- Property Value 66
  0.0001463,                 !- Property Value 67
  0.0001394;                 !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  47.29,                     !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  344000,                    !- Property Value 3
  349900,                    !- Property Value 4
  356000,                    !- Property Value 5
  362300,                    !- Property Value 6
  368800,                    !- Property Value 7
  375500,                    !- Property Value 8
  382400,                    !- Property Value 9
  389500,                    !- Property Value 10
  396800,                    !- Property Value 11
  399200,                    !- Property Value 12
  401500,                    !- Property Value 13
  403900,                    !- Property Value 14
  406300,                    !- Property Value 15
  408800,                    !- Property Value 16
  410000,                    !- Property Value 17
  411200,                    !- Property Value 18
  412400,                    !- Property Value 19
  413700,                    !- Property Value 20
  414900,                    !- Property Value 21
  416100,                    !- Property Value 22
  417400,                    !- Property Value 23
  418600,                    !- Property Value 24
  419900,                    !- Property Value 25
  421100,                    !- Property Value 26
  422400,                    !- Property Value 27
  423700,                    !- Property Value 28
  425000,                    !- Property Value 29
  426200,                    !- Property Value 30
  427500,                    !- Property Value 31
  428800,                    !- Property Value 32
  430100,                    !- Property Value 33
  431400,                    !- Property Value 34
  432700,                    !- Property Value 35
  434000,                    !- Property Value 36
  435300,                    !- Property Value 37
  436700,                    !- Property Value 38
  438000,                    !- Property Value 39
  439300,                    !- Property Value 40
  440600,                    !- Property Value 41
  442000,                    !- Property Value 42
  443300,                    !- Property Value 43
  444700,                    !- Property Value 44
  446000,                    !- Property Value 45
  447400,                    !- Property Value 46
  448800,                    !- Property Value 47
  450300,                    !- Property Value 48
  451700,                    !- Property Value 49
  453200,                    !- Property Value 50
  454700,                    !- Property Value 51
  456200,                    !- Property Value 52
  457700,                    !- Property Value 53
  459200,                    !- Property Value 54
  460700,                    !- Property Value 55
  462200,                    !- Property Value 56
  463700,                    !- Property Value 57
  465200,                    !- Property Value 58
  466700,                    !- Property Value 59
  468200,                    !- Property Value 60
  469800,                    !- Property Value 61
  471300,                    !- Property Value 62
  472800,                    !- Property Value 63
  474400,                    !- Property Value 64
  475900,                    !- Property Value 65
  492200,                    !- Property Value 66
  507400,                    !- Property Value 67
  522900;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  47.29,                     !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0.003478,                  !- Property Value 3
  0.003191,                  !- Property Value 4
  0.002948,                  !- Property Value 5
  0.002739,                  !- Property Value 6
  0.002558,                  !- Property Value 7
  0.002399,                  !- Property Value 8
  0.002259,                  !- Property Value 9
  0.002134,                  !- Property Value 10
  0.002023,                  !- Property Value 11
  0.00199,                   !- Property Value 12
  0.001958,                  !- Property Value 13
  0.001928,                  !- Property Value 14
  0.001898,                  !- Property Value 15
  0.001869,                  !- Property Value 16
  0.001855,                  !- Property Value 17
  0.001841,                  !- Property Value 18
  0.001827,                  !- Property Value 19
  0.001814,                  !- Property Value 20
  0.001801,                  !- Property Value 21
  0.001787,                  !- Property Value 22
  0.001775,                  !- Property Value 23
  0.001762,                  !- Property Value 24
  0.001749,                  !- Property Value 25
  0.001737,                  !- Property Value 26
  0.001725,                  !- Property Value 27
  0.001713,                  !- Property Value 28
  0.001701,                  !- Property Value 29
  0.001689,                  !- Property Value 30
  0.001678,                  !- Property Value 31
  0.001666,                  !- Property Value 32
  0.001655,                  !- Property Value 33
  0.001644,                  !- Property Value 34
  0.001633,                  !- Property Value 35
  0.001622,                  !- Property Value 36
  0.001612,                  !- Property Value 37
  0.001601,                  !- Property Value 38
  0.001591,                  !- Property Value 39
  0.001581,                  !- Property Value 40
  0.001571,                  !- Property Value 41
  0.001561,                  !- Property Value 42
  0.001551,                  !- Property Value 43
  0.001541,                  !- Property Value 44
  0.001531,                  !- Property Value 45
  0.001522,                  !- Property Value 46
  0.001512,                  !- Property Value 47
  0.001502,                  !- Property Value 48
  0.001492,                  !- Property Value 49
  0.001483,                  !- Property Value 50
  0.001473,                  !- Property Value 51
  0.001464,                  !- Property Value 52
  0.001454,                  !- Property Value 53
  0.001445,                  !- Property Value 54
  0.001436,                  !- Property Value 55
  0.001427,                  !- Property Value 56
  0.001419,                  !- Property Value 57
  0.00141,                   !- Property Value 58
  0.001401,                  !- Property Value 59
  0.001393,                  !- Property Value 60
  0.001384,                  !- Property Value 61
  0.001376,                  !- Property Value 62
  0.001368,                  !- Property Value 63
  0.00136,                   !- Property Value 64
  0.001352,                  !- Property Value 65
  0.001274,                  !- Property Value 66
  0.001211,                  !- Property Value 67
  0.001155;                  !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  263.7,                     !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  349900,                    !- Property Value 4
  356000,                    !- Property Value 5
  362300,                    !- Property Value 6
  368800,                    !- Property Value 7
  375500,                    !- Property Value 8
  382400,                    !- Property Value 9
  389500,                    !- Property Value 10
  396800,                    !- Property Value 11
  399200,                    !- Property Value 12
  401500,                    !- Property Value 13
  403900,                    !- Property Value 14
  406300,                    !- Property Value 15
  408700,                    !- Property Value 16
  410000,                    !- Property Value 17
  411200,                    !- Property Value 18
  412400,                    !- Property Value 19
  413600,                    !- Property Value 20
  414900,                    !- Property Value 21
  416100,                    !- Property Value 22
  417400,                    !- Property Value 23
  418600,                    !- Property Value 24
  419900,                    !- Property Value 25
  421100,                    !- Property Value 26
  422400,                    !- Property Value 27
  423700,                    !- Property Value 28
  425000,                    !- Property Value 29
  426200,                    !- Property Value 30
  427500,                    !- Property Value 31
  428800,                    !- Property Value 32
  430100,                    !- Property Value 33
  431400,                    !- Property Value 34
  432700,                    !- Property Value 35
  434000,                    !- Property Value 36
  435300,                    !- Property Value 37
  436600,                    !- Property Value 38
  438000,                    !- Property Value 39
  439300,                    !- Property Value 40
  440600,                    !- Property Value 41
  442000,                    !- Property Value 42
  443300,                    !- Property Value 43
  444700,                    !- Property Value 44
  446000,                    !- Property Value 45
  447400,                    !- Property Value 46
  448800,                    !- Property Value 47
  450300,                    !- Property Value 48
  451700,                    !- Property Value 49
  453200,                    !- Property Value 50
  454700,                    !- Property Value 51
  456200,                    !- Property Value 52
  457700,                    !- Property Value 53
  459200,                    !- Property Value 54
  460700,                    !- Property Value 55
  462200,                    !- Property Value 56
  463700,                    !- Property Value 57
  465200,                    !- Property Value 58
  466700,                    !- Property Value 59
  468200,                    !- Property Value 60
  469800,                    !- Property Value 61
  471300,                    !- Property Value 62
  472800,                    !- Property Value 63
  474400,                    !- Property Value 64
  475900,                    !- Property Value 65
  492200,                    !- Property Value 66
  507400,                    !- Property Value 67
  522900;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  263.7,                     !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0.0178,                    !- Property Value 4
  0.01644,                   !- Property Value 5
  0.01528,                   !- Property Value 6
  0.01427,                   !- Property Value 7
  0.01338,                   !- Property Value 8
  0.0126,                    !- Property Value 9
  0.0119,                    !- Property Value 10
  0.01128,                   !- Property Value 11
  0.0111,                    !- Property Value 12
  0.01092,                   !- Property Value 13
  0.01075,                   !- Property Value 14
  0.01058,                   !- Property Value 15
  0.01042,                   !- Property Value 16
  0.01034,                   !- Property Value 17
  0.01027,                   !- Property Value 18
  0.01019,                   !- Property Value 19
  0.01012,                   !- Property Value 20
  0.01004,                   !- Property Value 21
  0.009968,                  !- Property Value 22
  0.009896,                  !- Property Value 23
  0.009825,                  !- Property Value 24
  0.009755,                  !- Property Value 25
  0.009686,                  !- Property Value 26
  0.009618,                  !- Property Value 27
  0.009551,                  !- Property Value 28
  0.009485,                  !- Property Value 29
  0.00942,                   !- Property Value 30
  0.009356,                  !- Property Value 31
  0.009292,                  !- Property Value 32
  0.00923,                   !- Property Value 33
  0.009168,                  !- Property Value 34
  0.009107,                  !- Property Value 35
  0.009047,                  !- Property Value 36
  0.008988,                  !- Property Value 37
  0.008929,                  !- Property Value 38
  0.008872,                  !- Property Value 39
  0.008815,                  !- Property Value 40
  0.008758,                  !- Property Value 41
  0.008703,                  !- Property Value 42
  0.008648,                  !- Property Value 43
  0.008594,                  !- Property Value 44
  0.00854,                   !- Property Value 45
  0.008487,                  !- Property Value 46
  0.008431,                  !- Property Value 47
  0.008376,                  !- Property Value 48
  0.008322,                  !- Property Value 49
  0.008268,                  !- Property Value 50
  0.008215,                  !- Property Value 51
  0.008162,                  !- Property Value 52
  0.008111,                  !- Property Value 53
  0.00806,                   !- Property Value 54
  0.008009,                  !- Property Value 55
  0.007959,                  !- Property Value 56
  0.00791,                   !- Property Value 57
  0.007862,                  !- Property Value 58
  0.007814,                  !- Property Value 59
  0.007766,                  !- Property Value 60
  0.007719,                  !- Property Value 61
  0.007673,                  !- Property Value 62
  0.007627,                  !- Property Value 63
  0.007582,                  !- Property Value 64
  0.007538,                  !- Property Value 65
  0.007105,                  !- Property Value 66
  0.006755,                  !- Property Value 67
  0.006438;                  !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1089,                      !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  355900,                    !- Property Value 5
  362200,                    !- Property Value 6
  368800,                    !- Property Value 7
  375500,                    !- Property Value 8
  382400,                    !- Property Value 9
  389500,                    !- Property Value 10
  396800,                    !- Property Value 11
  399200,                    !- Property Value 12
  401500,                    !- Property Value 13
  403900,                    !- Property Value 14
  406300,                    !- Property Value 15
  408700,                    !- Property Value 16
  409900,                    !- Property Value 17
  411200,                    !- Property Value 18
  412400,                    !- Property Value 19
  413600,                    !- Property Value 20
  414900,                    !- Property Value 21
  416100,                    !- Property Value 22
  417400,                    !- Property Value 23
  418600,                    !- Property Value 24
  419900,                    !- Property Value 25
  421100,                    !- Property Value 26
  422400,                    !- Property Value 27
  423700,                    !- Property Value 28
  424900,                    !- Property Value 29
  426200,                    !- Property Value 30
  427500,                    !- Property Value 31
  428800,                    !- Property Value 32
  430100,                    !- Property Value 33
  431400,                    !- Property Value 34
  432700,                    !- Property Value 35
  434000,                    !- Property Value 36
  435300,                    !- Property Value 37
  436600,                    !- Property Value 38
  438000,                    !- Property Value 39
  439300,                    !- Property Value 40
  440600,                    !- Property Value 41
  442000,                    !- Property Value 42
  443300,                    !- Property Value 43
  444600,                    !- Property Value 44
  446000,                    !- Property Value 45
  447400,                    !- Property Value 46
  448800,                    !- Property Value 47
  450300,                    !- Property Value 48
  451700,                    !- Property Value 49
  453200,                    !- Property Value 50
  454700,                    !- Property Value 51
  456200,                    !- Property Value 52
  457700,                    !- Property Value 53
  459200,                    !- Property Value 54
  460700,                    !- Property Value 55
  462200,                    !- Property Value 56
  463700,                    !- Property Value 57
  465200,                    !- Property Value 58
  466700,                    !- Property Value 59
  468200,                    !- Property Value 60
  469700,                    !- Property Value 61
  471300,                    !- Property Value 62
  472800,                    !- Property Value 63
  474400,                    !- Property Value 64
  475900,                    !- Property Value 65
  492200,                    !- Property Value 66
  507300,                    !- Property Value 67
  522900;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1089,                      !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0.06799,                   !- Property Value 5
  0.06315,                   !- Property Value 6
  0.05896,                   !- Property Value 7
  0.0553,                    !- Property Value 8
  0.05206,                   !- Property Value 9
  0.04919,                   !- Property Value 10
  0.04661,                   !- Property Value 11
  0.04586,                   !- Property Value 12
  0.04513,                   !- Property Value 13
  0.04442,                   !- Property Value 14
  0.04373,                   !- Property Value 15
  0.04307,                   !- Property Value 16
  0.04274,                   !- Property Value 17
  0.04242,                   !- Property Value 18
  0.0421,                    !- Property Value 19
  0.04179,                   !- Property Value 20
  0.04149,                   !- Property Value 21
  0.04119,                   !- Property Value 22
  0.04089,                   !- Property Value 23
  0.0406,                    !- Property Value 24
  0.04031,                   !- Property Value 25
  0.04002,                   !- Property Value 26
  0.03974,                   !- Property Value 27
  0.03946,                   !- Property Value 28
  0.03919,                   !- Property Value 29
  0.03892,                   !- Property Value 30
  0.03866,                   !- Property Value 31
  0.03839,                   !- Property Value 32
  0.03813,                   !- Property Value 33
  0.03788,                   !- Property Value 34
  0.03763,                   !- Property Value 35
  0.03738,                   !- Property Value 36
  0.03713,                   !- Property Value 37
  0.03689,                   !- Property Value 38
  0.03665,                   !- Property Value 39
  0.03642,                   !- Property Value 40
  0.03619,                   !- Property Value 41
  0.03596,                   !- Property Value 42
  0.03573,                   !- Property Value 43
  0.0355,                    !- Property Value 44
  0.03528,                   !- Property Value 45
  0.03507,                   !- Property Value 46
  0.03483,                   !- Property Value 47
  0.03461,                   !- Property Value 48
  0.03438,                   !- Property Value 49
  0.03416,                   !- Property Value 50
  0.03394,                   !- Property Value 51
  0.03372,                   !- Property Value 52
  0.03351,                   !- Property Value 53
  0.0333,                    !- Property Value 54
  0.03309,                   !- Property Value 55
  0.03288,                   !- Property Value 56
  0.03268,                   !- Property Value 57
  0.03248,                   !- Property Value 58
  0.03228,                   !- Property Value 59
  0.03209,                   !- Property Value 60
  0.03189,                   !- Property Value 61
  0.0317,                    !- Property Value 62
  0.03151,                   !- Property Value 63
  0.03133,                   !- Property Value 64
  0.03114,                   !- Property Value 65
  0.02935,                   !- Property Value 66
  0.02791,                   !- Property Value 67
  0.0266;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3569,                      !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  362100,                    !- Property Value 6
  368600,                    !- Property Value 7
  375400,                    !- Property Value 8
  382300,                    !- Property Value 9
  389400,                    !- Property Value 10
  396800,                    !- Property Value 11
  399100,                    !- Property Value 12
  401500,                    !- Property Value 13
  403900,                    !- Property Value 14
  406300,                    !- Property Value 15
  408700,                    !- Property Value 16
  409900,                    !- Property Value 17
  411100,                    !- Property Value 18
  412400,                    !- Property Value 19
  413600,                    !- Property Value 20
  414800,                    !- Property Value 21
  416100,                    !- Property Value 22
  417300,                    !- Property Value 23
  418600,                    !- Property Value 24
  419800,                    !- Property Value 25
  421100,                    !- Property Value 26
  422400,                    !- Property Value 27
  423600,                    !- Property Value 28
  424900,                    !- Property Value 29
  426200,                    !- Property Value 30
  427500,                    !- Property Value 31
  428800,                    !- Property Value 32
  430100,                    !- Property Value 33
  431400,                    !- Property Value 34
  432700,                    !- Property Value 35
  434000,                    !- Property Value 36
  435300,                    !- Property Value 37
  436600,                    !- Property Value 38
  437900,                    !- Property Value 39
  439300,                    !- Property Value 40
  440600,                    !- Property Value 41
  441900,                    !- Property Value 42
  443300,                    !- Property Value 43
  444600,                    !- Property Value 44
  446000,                    !- Property Value 45
  447300,                    !- Property Value 46
  448800,                    !- Property Value 47
  450200,                    !- Property Value 48
  451700,                    !- Property Value 49
  453200,                    !- Property Value 50
  454700,                    !- Property Value 51
  456100,                    !- Property Value 52
  457600,                    !- Property Value 53
  459100,                    !- Property Value 54
  460600,                    !- Property Value 55
  462100,                    !- Property Value 56
  463600,                    !- Property Value 57
  465200,                    !- Property Value 58
  466700,                    !- Property Value 59
  468200,                    !- Property Value 60
  469700,                    !- Property Value 61
  471300,                    !- Property Value 62
  472800,                    !- Property Value 63
  474300,                    !- Property Value 64
  475900,                    !- Property Value 65
  492200,                    !- Property Value 66
  507300,                    !- Property Value 67
  522900;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  3569,                      !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0.2073,                    !- Property Value 6
  0.1935,                    !- Property Value 7
  0.1814,                    !- Property Value 8
  0.1707,                    !- Property Value 9
  0.1613,                    !- Property Value 10
  0.1528,                    !- Property Value 11
  0.1503,                    !- Property Value 12
  0.1479,                    !- Property Value 13
  0.1456,                    !- Property Value 14
  0.1433,                    !- Property Value 15
  0.1412,                    !- Property Value 16
  0.1401,                    !- Property Value 17
  0.139,                     !- Property Value 18
  0.138,                     !- Property Value 19
  0.137,                     !- Property Value 20
  0.136,                     !- Property Value 21
  0.135,                     !- Property Value 22
  0.134,                     !- Property Value 23
  0.133,                     !- Property Value 24
  0.1321,                    !- Property Value 25
  0.1312,                    !- Property Value 26
  0.1302,                    !- Property Value 27
  0.1293,                    !- Property Value 28
  0.1284,                    !- Property Value 29
  0.1276,                    !- Property Value 30
  0.1267,                    !- Property Value 31
  0.1258,                    !- Property Value 32
  0.125,                     !- Property Value 33
  0.1241,                    !- Property Value 34
  0.1233,                    !- Property Value 35
  0.1225,                    !- Property Value 36
  0.1217,                    !- Property Value 37
  0.1209,                    !- Property Value 38
  0.1201,                    !- Property Value 39
  0.1193,                    !- Property Value 40
  0.1186,                    !- Property Value 41
  0.1178,                    !- Property Value 42
  0.1171,                    !- Property Value 43
  0.1163,                    !- Property Value 44
  0.1156,                    !- Property Value 45
  0.1149,                    !- Property Value 46
  0.1141,                    !- Property Value 47
  0.1134,                    !- Property Value 48
  0.1127,                    !- Property Value 49
  0.1119,                    !- Property Value 50
  0.1112,                    !- Property Value 51
  0.1105,                    !- Property Value 52
  0.1098,                    !- Property Value 53
  0.1091,                    !- Property Value 54
  0.1084,                    !- Property Value 55
  0.1078,                    !- Property Value 56
  0.1071,                    !- Property Value 57
  0.1064,                    !- Property Value 58
  0.1058,                    !- Property Value 59
  0.1051,                    !- Property Value 60
  0.1045,                    !- Property Value 61
  0.1039,                    !- Property Value 62
  0.1033,                    !- Property Value 63
  0.1026,                    !- Property Value 64
  0.102,                     !- Property Value 65
  0.09618,                   !- Property Value 66
  0.09144,                   !- Property Value 67
  0.08714;                   !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  9745,                      !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  368300,                    !- Property Value 7
  375100,                    !- Property Value 8
  382100,                    !- Property Value 9
  389300,                    !- Property Value 10
  396600,                    !- Property Value 11
  399000,                    !- Property Value 12
  401300,                    !- Property Value 13
  403700,                    !- Property Value 14
  406100,                    !- Property Value 15
  408600,                    !- Property Value 16
  409800,                    !- Property Value 17
  411000,                    !- Property Value 18
  412200,                    !- Property Value 19
  413500,                    !- Property Value 20
  414700,                    !- Property Value 21
  416000,                    !- Property Value 22
  417200,                    !- Property Value 23
  418500,                    !- Property Value 24
  419700,                    !- Property Value 25
  421000,                    !- Property Value 26
  422300,                    !- Property Value 27
  423500,                    !- Property Value 28
  424800,                    !- Property Value 29
  426100,                    !- Property Value 30
  427400,                    !- Property Value 31
  428700,                    !- Property Value 32
  430000,                    !- Property Value 33
  431300,                    !- Property Value 34
  432600,                    !- Property Value 35
  433900,                    !- Property Value 36
  435200,                    !- Property Value 37
  436500,                    !- Property Value 38
  437800,                    !- Property Value 39
  439200,                    !- Property Value 40
  440500,                    !- Property Value 41
  441900,                    !- Property Value 42
  443200,                    !- Property Value 43
  444500,                    !- Property Value 44
  445900,                    !- Property Value 45
  447300,                    !- Property Value 46
  448700,                    !- Property Value 47
  450200,                    !- Property Value 48
  451600,                    !- Property Value 49
  453100,                    !- Property Value 50
  454600,                    !- Property Value 51
  456100,                    !- Property Value 52
  457600,                    !- Property Value 53
  459100,                    !- Property Value 54
  460600,                    !- Property Value 55
  462100,                    !- Property Value 56
  463600,                    !- Property Value 57
  465100,                    !- Property Value 58
  466600,                    !- Property Value 59
  468100,                    !- Property Value 60
  469700,                    !- Property Value 61
  471200,                    !- Property Value 62
  472700,                    !- Property Value 63
  474300,                    !- Property Value 64
  475800,                    !- Property Value 65
  492100,                    !- Property Value 66
  507300,                    !- Property Value 67
  522800;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  9745,                      !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0.5306,                    !- Property Value 7
  0.497,                     !- Property Value 8
  0.4675,                    !- Property Value 9
  0.4413,                    !- Property Value 10
  0.418,                     !- Property Value 11
  0.4112,                    !- Property Value 12
  0.4046,                    !- Property Value 13
  0.3982,                    !- Property Value 14
  0.392,                     !- Property Value 15
  0.386,                     !- Property Value 16
  0.383,                     !- Property Value 17
  0.3801,                    !- Property Value 18
  0.3773,                    !- Property Value 19
  0.3745,                    !- Property Value 20
  0.3717,                    !- Property Value 21
  0.369,                     !- Property Value 22
  0.3663,                    !- Property Value 23
  0.3637,                    !- Property Value 24
  0.3611,                    !- Property Value 25
  0.3585,                    !- Property Value 26
  0.356,                     !- Property Value 27
  0.3535,                    !- Property Value 28
  0.3511,                    !- Property Value 29
  0.3486,                    !- Property Value 30
  0.3462,                    !- Property Value 31
  0.3439,                    !- Property Value 32
  0.3416,                    !- Property Value 33
  0.3393,                    !- Property Value 34
  0.337,                     !- Property Value 35
  0.3348,                    !- Property Value 36
  0.3326,                    !- Property Value 37
  0.3304,                    !- Property Value 38
  0.3282,                    !- Property Value 39
  0.3261,                    !- Property Value 40
  0.324,                     !- Property Value 41
  0.322,                     !- Property Value 42
  0.3199,                    !- Property Value 43
  0.3179,                    !- Property Value 44
  0.3159,                    !- Property Value 45
  0.314,                     !- Property Value 46
  0.3119,                    !- Property Value 47
  0.3098,                    !- Property Value 48
  0.3078,                    !- Property Value 49
  0.3058,                    !- Property Value 50
  0.3039,                    !- Property Value 51
  0.3019,                    !- Property Value 52
  0.3,                       !- Property Value 53
  0.2981,                    !- Property Value 54
  0.2962,                    !- Property Value 55
  0.2944,                    !- Property Value 56
  0.2926,                    !- Property Value 57
  0.2908,                    !- Property Value 58
  0.289,                     !- Property Value 59
  0.2872,                    !- Property Value 60
  0.2855,                    !- Property Value 61
  0.2838,                    !- Property Value 62
  0.2821,                    !- Property Value 63
  0.2804,                    !- Property Value 64
  0.2787,                    !- Property Value 65
  0.2627,                    !- Property Value 66
  0.2497,                    !- Property Value 67
  0.238;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  23020,                     !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  374600,                    !- Property Value 8
  381700,                    !- Property Value 9
  388900,                    !- Property Value 10
  396300,                    !- Property Value 11
  398700,                    !- Property Value 12
  401000,                    !- Property Value 13
  403400,                    !- Property Value 14
  405900,                    !- Property Value 15
  408300,                    !- Property Value 16
  409500,                    !- Property Value 17
  410800,                    !- Property Value 18
  412000,                    !- Property Value 19
  413200,                    !- Property Value 20
  414500,                    !- Property Value 21
  415700,                    !- Property Value 22
  417000,                    !- Property Value 23
  418200,                    !- Property Value 24
  419500,                    !- Property Value 25
  420800,                    !- Property Value 26
  422100,                    !- Property Value 27
  423300,                    !- Property Value 28
  424600,                    !- Property Value 29
  425900,                    !- Property Value 30
  427200,                    !- Property Value 31
  428500,                    !- Property Value 32
  429800,                    !- Property Value 33
  431100,                    !- Property Value 34
  432400,                    !- Property Value 35
  433700,                    !- Property Value 36
  435000,                    !- Property Value 37
  436400,                    !- Property Value 38
  437700,                    !- Property Value 39
  439000,                    !- Property Value 40
  440300,                    !- Property Value 41
  441700,                    !- Property Value 42
  443000,                    !- Property Value 43
  444400,                    !- Property Value 44
  445700,                    !- Property Value 45
  447100,                    !- Property Value 46
  448600,                    !- Property Value 47
  450000,                    !- Property Value 48
  451500,                    !- Property Value 49
  453000,                    !- Property Value 50
  454500,                    !- Property Value 51
  455900,                    !- Property Value 52
  457400,                    !- Property Value 53
  458900,                    !- Property Value 54
  460400,                    !- Property Value 55
  461900,                    !- Property Value 56
  463400,                    !- Property Value 57
  465000,                    !- Property Value 58
  466500,                    !- Property Value 59
  468000,                    !- Property Value 60
  469500,                    !- Property Value 61
  471100,                    !- Property Value 62
  472600,                    !- Property Value 63
  474200,                    !- Property Value 64
  475700,                    !- Property Value 65
  492000,                    !- Property Value 66
  507200,                    !- Property Value 67
  522800;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  23020,                     !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  1.183,                     !- Property Value 8
  1.111,                     !- Property Value 9
  1.048,                     !- Property Value 10
  0.9913,                    !- Property Value 11
  0.9749,                    !- Property Value 12
  0.9591,                    !- Property Value 13
  0.9437,                    !- Property Value 14
  0.9289,                    !- Property Value 15
  0.9145,                    !- Property Value 16
  0.9075,                    !- Property Value 17
  0.9006,                    !- Property Value 18
  0.8938,                    !- Property Value 19
  0.8871,                    !- Property Value 20
  0.8805,                    !- Property Value 21
  0.874,                     !- Property Value 22
  0.8676,                    !- Property Value 23
  0.8613,                    !- Property Value 24
  0.855,                     !- Property Value 25
  0.8489,                    !- Property Value 26
  0.8429,                    !- Property Value 27
  0.8369,                    !- Property Value 28
  0.8311,                    !- Property Value 29
  0.8253,                    !- Property Value 30
  0.8196,                    !- Property Value 31
  0.814,                     !- Property Value 32
  0.8084,                    !- Property Value 33
  0.803,                     !- Property Value 34
  0.7976,                    !- Property Value 35
  0.7923,                    !- Property Value 36
  0.787,                     !- Property Value 37
  0.7818,                    !- Property Value 38
  0.7767,                    !- Property Value 39
  0.7717,                    !- Property Value 40
  0.7667,                    !- Property Value 41
  0.7618,                    !- Property Value 42
  0.757,                     !- Property Value 43
  0.7522,                    !- Property Value 44
  0.7474,                    !- Property Value 45
  0.7428,                    !- Property Value 46
  0.7378,                    !- Property Value 47
  0.733,                     !- Property Value 48
  0.7282,                    !- Property Value 49
  0.7234,                    !- Property Value 50
  0.7188,                    !- Property Value 51
  0.7141,                    !- Property Value 52
  0.7096,                    !- Property Value 53
  0.7051,                    !- Property Value 54
  0.7006,                    !- Property Value 55
  0.6962,                    !- Property Value 56
  0.6919,                    !- Property Value 57
  0.6876,                    !- Property Value 58
  0.6834,                    !- Property Value 59
  0.6792,                    !- Property Value 60
  0.6751,                    !- Property Value 61
  0.671,                     !- Property Value 62
  0.667,                     !- Property Value 63
  0.6631,                    !- Property Value 64
  0.6591,                    !- Property Value 65
  0.6211,                    !- Property Value 66
  0.5904,                    !- Property Value 67
  0.5626;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  48410,                     !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  380800,                    !- Property Value 9
  388200,                    !- Property Value 10
  395700,                    !- Property Value 11
  398100,                    !- Property Value 12
  400500,                    !- Property Value 13
  402900,                    !- Property Value 14
  405300,                    !- Property Value 15
  407800,                    !- Property Value 16
  409000,                    !- Property Value 17
  410300,                    !- Property Value 18
  411500,                    !- Property Value 19
  412800,                    !- Property Value 20
  414000,                    !- Property Value 21
  415300,                    !- Property Value 22
  416600,                    !- Property Value 23
  417800,                    !- Property Value 24
  419100,                    !- Property Value 25
  420400,                    !- Property Value 26
  421600,                    !- Property Value 27
  422900,                    !- Property Value 28
  424200,                    !- Property Value 29
  425500,                    !- Property Value 30
  426800,                    !- Property Value 31
  428100,                    !- Property Value 32
  429400,                    !- Property Value 33
  430700,                    !- Property Value 34
  432000,                    !- Property Value 35
  433400,                    !- Property Value 36
  434700,                    !- Property Value 37
  436000,                    !- Property Value 38
  437400,                    !- Property Value 39
  438700,                    !- Property Value 40
  440000,                    !- Property Value 41
  441400,                    !- Property Value 42
  442700,                    !- Property Value 43
  444100,                    !- Property Value 44
  445400,                    !- Property Value 45
  446800,                    !- Property Value 46
  448300,                    !- Property Value 47
  449700,                    !- Property Value 48
  451200,                    !- Property Value 49
  452700,                    !- Property Value 50
  454200,                    !- Property Value 51
  455700,                    !- Property Value 52
  457200,                    !- Property Value 53
  458700,                    !- Property Value 54
  460200,                    !- Property Value 55
  461700,                    !- Property Value 56
  463200,                    !- Property Value 57
  464700,                    !- Property Value 58
  466200,                    !- Property Value 59
  467800,                    !- Property Value 60
  469300,                    !- Property Value 61
  470900,                    !- Property Value 62
  472400,                    !- Property Value 63
  473900,                    !- Property Value 64
  475500,                    !- Property Value 65
  491800,                    !- Property Value 66
  507000,                    !- Property Value 67
  522600;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  48410,                     !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  2.363,                     !- Property Value 9
  2.223,                     !- Property Value 10
  2.1,                       !- Property Value 11
  2.065,                     !- Property Value 12
  2.03,                      !- Property Value 13
  1.997,                     !- Property Value 14
  1.965,                     !- Property Value 15
  1.934,                     !- Property Value 16
  1.919,                     !- Property Value 17
  1.904,                     !- Property Value 18
  1.889,                     !- Property Value 19
  1.875,                     !- Property Value 20
  1.861,                     !- Property Value 21
  1.847,                     !- Property Value 22
  1.833,                     !- Property Value 23
  1.819,                     !- Property Value 24
  1.806,                     !- Property Value 25
  1.793,                     !- Property Value 26
  1.78,                      !- Property Value 27
  1.767,                     !- Property Value 28
  1.755,                     !- Property Value 29
  1.742,                     !- Property Value 30
  1.73,                      !- Property Value 31
  1.718,                     !- Property Value 32
  1.706,                     !- Property Value 33
  1.695,                     !- Property Value 34
  1.683,                     !- Property Value 35
  1.672,                     !- Property Value 36
  1.66,                      !- Property Value 37
  1.649,                     !- Property Value 38
  1.638,                     !- Property Value 39
  1.628,                     !- Property Value 40
  1.617,                     !- Property Value 41
  1.607,                     !- Property Value 42
  1.596,                     !- Property Value 43
  1.586,                     !- Property Value 44
  1.576,                     !- Property Value 45
  1.566,                     !- Property Value 46
  1.556,                     !- Property Value 47
  1.545,                     !- Property Value 48
  1.535,                     !- Property Value 49
  1.525,                     !- Property Value 50
  1.515,                     !- Property Value 51
  1.505,                     !- Property Value 52
  1.496,                     !- Property Value 53
  1.486,                     !- Property Value 54
  1.477,                     !- Property Value 55
  1.467,                     !- Property Value 56
  1.458,                     !- Property Value 57
  1.449,                     !- Property Value 58
  1.44,                      !- Property Value 59
  1.431,                     !- Property Value 60
  1.422,                     !- Property Value 61
  1.414,                     !- Property Value 62
  1.405,                     !- Property Value 63
  1.397,                     !- Property Value 64
  1.388,                     !- Property Value 65
  1.308,                     !- Property Value 66
  1.243,                     !- Property Value 67
  1.184;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  92590,                     !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  386900,                    !- Property Value 10
  394600,                    !- Property Value 11
  397000,                    !- Property Value 12
  399500,                    !- Property Value 13
  401900,                    !- Property Value 14
  404400,                    !- Property Value 15
  406900,                    !- Property Value 16
  408200,                    !- Property Value 17
  409400,                    !- Property Value 18
  410700,                    !- Property Value 19
  412000,                    !- Property Value 20
  413200,                    !- Property Value 21
  414500,                    !- Property Value 22
  415800,                    !- Property Value 23
  417100,                    !- Property Value 24
  418400,                    !- Property Value 25
  419600,                    !- Property Value 26
  420900,                    !- Property Value 27
  422200,                    !- Property Value 28
  423500,                    !- Property Value 29
  424800,                    !- Property Value 30
  426200,                    !- Property Value 31
  427500,                    !- Property Value 32
  428800,                    !- Property Value 33
  430100,                    !- Property Value 34
  431400,                    !- Property Value 35
  432800,                    !- Property Value 36
  434100,                    !- Property Value 37
  435400,                    !- Property Value 38
  436800,                    !- Property Value 39
  438100,                    !- Property Value 40
  439500,                    !- Property Value 41
  440800,                    !- Property Value 42
  442200,                    !- Property Value 43
  443600,                    !- Property Value 44
  444900,                    !- Property Value 45
  446300,                    !- Property Value 46
  447800,                    !- Property Value 47
  449200,                    !- Property Value 48
  450700,                    !- Property Value 49
  452200,                    !- Property Value 50
  453700,                    !- Property Value 51
  455200,                    !- Property Value 52
  456700,                    !- Property Value 53
  458200,                    !- Property Value 54
  459700,                    !- Property Value 55
  461200,                    !- Property Value 56
  462800,                    !- Property Value 57
  464300,                    !- Property Value 58
  465800,                    !- Property Value 59
  467400,                    !- Property Value 60
  468900,                    !- Property Value 61
  470400,                    !- Property Value 62
  472000,                    !- Property Value 63
  473600,                    !- Property Value 64
  475100,                    !- Property Value 65
  491500,                    !- Property Value 66
  506700,                    !- Property Value 67
  522300;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  92590,                     !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  4.324,                     !- Property Value 10
  4.073,                     !- Property Value 11
  4,                         !- Property Value 12
  3.93,                      !- Property Value 13
  3.863,                     !- Property Value 14
  3.799,                     !- Property Value 15
  3.737,                     !- Property Value 16
  3.706,                     !- Property Value 17
  3.677,                     !- Property Value 18
  3.647,                     !- Property Value 19
  3.619,                     !- Property Value 20
  3.591,                     !- Property Value 21
  3.563,                     !- Property Value 22
  3.535,                     !- Property Value 23
  3.509,                     !- Property Value 24
  3.482,                     !- Property Value 25
  3.456,                     !- Property Value 26
  3.431,                     !- Property Value 27
  3.405,                     !- Property Value 28
  3.381,                     !- Property Value 29
  3.356,                     !- Property Value 30
  3.332,                     !- Property Value 31
  3.308,                     !- Property Value 32
  3.285,                     !- Property Value 33
  3.262,                     !- Property Value 34
  3.239,                     !- Property Value 35
  3.217,                     !- Property Value 36
  3.195,                     !- Property Value 37
  3.173,                     !- Property Value 38
  3.152,                     !- Property Value 39
  3.131,                     !- Property Value 40
  3.11,                      !- Property Value 41
  3.09,                      !- Property Value 42
  3.069,                     !- Property Value 43
  3.049,                     !- Property Value 44
  3.03,                      !- Property Value 45
  3.01,                      !- Property Value 46
  2.99,                      !- Property Value 47
  2.97,                      !- Property Value 48
  2.95,                      !- Property Value 49
  2.93,                      !- Property Value 50
  2.911,                     !- Property Value 51
  2.891,                     !- Property Value 52
  2.873,                     !- Property Value 53
  2.854,                     !- Property Value 54
  2.836,                     !- Property Value 55
  2.818,                     !- Property Value 56
  2.8,                       !- Property Value 57
  2.782,                     !- Property Value 58
  2.765,                     !- Property Value 59
  2.747,                     !- Property Value 60
  2.73,                      !- Property Value 61
  2.714,                     !- Property Value 62
  2.697,                     !- Property Value 63
  2.681,                     !- Property Value 64
  2.664,                     !- Property Value 65
  2.508,                     !- Property Value 66
  2.383,                     !- Property Value 67
  2.269;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  163900,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  392700,                    !- Property Value 11
  395200,                    !- Property Value 12
  397800,                    !- Property Value 13
  400300,                    !- Property Value 14
  402900,                    !- Property Value 15
  405500,                    !- Property Value 16
  406700,                    !- Property Value 17
  408000,                    !- Property Value 18
  409300,                    !- Property Value 19
  410600,                    !- Property Value 20
  411900,                    !- Property Value 21
  413200,                    !- Property Value 22
  414500,                    !- Property Value 23
  415800,                    !- Property Value 24
  417100,                    !- Property Value 25
  418500,                    !- Property Value 26
  419800,                    !- Property Value 27
  421100,                    !- Property Value 28
  422400,                    !- Property Value 29
  423700,                    !- Property Value 30
  425100,                    !- Property Value 31
  426400,                    !- Property Value 32
  427700,                    !- Property Value 33
  429100,                    !- Property Value 34
  430400,                    !- Property Value 35
  431800,                    !- Property Value 36
  433100,                    !- Property Value 37
  434500,                    !- Property Value 38
  435800,                    !- Property Value 39
  437200,                    !- Property Value 40
  438600,                    !- Property Value 41
  439900,                    !- Property Value 42
  441300,                    !- Property Value 43
  442700,                    !- Property Value 44
  444100,                    !- Property Value 45
  445500,                    !- Property Value 46
  446900,                    !- Property Value 47
  448400,                    !- Property Value 48
  449900,                    !- Property Value 49
  451400,                    !- Property Value 50
  452900,                    !- Property Value 51
  454400,                    !- Property Value 52
  456000,                    !- Property Value 53
  457500,                    !- Property Value 54
  459000,                    !- Property Value 55
  460500,                    !- Property Value 56
  462100,                    !- Property Value 57
  463600,                    !- Property Value 58
  465100,                    !- Property Value 59
  466700,                    !- Property Value 60
  468200,                    !- Property Value 61
  469800,                    !- Property Value 62
  471400,                    !- Property Value 63
  472900,                    !- Property Value 64
  474500,                    !- Property Value 65
  491000,                    !- Property Value 66
  506200,                    !- Property Value 67
  521900;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  163900,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  7.379,                     !- Property Value 11
  7.236,                     !- Property Value 12
  7.101,                     !- Property Value 13
  6.971,                     !- Property Value 14
  6.847,                     !- Property Value 15
  6.728,                     !- Property Value 16
  6.67,                      !- Property Value 17
  6.613,                     !- Property Value 18
  6.558,                     !- Property Value 19
  6.503,                     !- Property Value 20
  6.45,                      !- Property Value 21
  6.397,                     !- Property Value 22
  6.346,                     !- Property Value 23
  6.295,                     !- Property Value 24
  6.246,                     !- Property Value 25
  6.197,                     !- Property Value 26
  6.149,                     !- Property Value 27
  6.102,                     !- Property Value 28
  6.055,                     !- Property Value 29
  6.01,                      !- Property Value 30
  5.965,                     !- Property Value 31
  5.921,                     !- Property Value 32
  5.878,                     !- Property Value 33
  5.835,                     !- Property Value 34
  5.793,                     !- Property Value 35
  5.752,                     !- Property Value 36
  5.711,                     !- Property Value 37
  5.671,                     !- Property Value 38
  5.632,                     !- Property Value 39
  5.593,                     !- Property Value 40
  5.554,                     !- Property Value 41
  5.517,                     !- Property Value 42
  5.479,                     !- Property Value 43
  5.443,                     !- Property Value 44
  5.407,                     !- Property Value 45
  5.371,                     !- Property Value 46
  5.334,                     !- Property Value 47
  5.296,                     !- Property Value 48
  5.26,                      !- Property Value 49
  5.224,                     !- Property Value 50
  5.189,                     !- Property Value 51
  5.154,                     !- Property Value 52
  5.119,                     !- Property Value 53
  5.085,                     !- Property Value 54
  5.052,                     !- Property Value 55
  5.019,                     !- Property Value 56
  4.986,                     !- Property Value 57
  4.954,                     !- Property Value 58
  4.922,                     !- Property Value 59
  4.891,                     !- Property Value 60
  4.86,                      !- Property Value 61
  4.83,                      !- Property Value 62
  4.8,                       !- Property Value 63
  4.77,                      !- Property Value 64
  4.741,                     !- Property Value 65
  4.459,                     !- Property Value 66
  4.233,                     !- Property Value 67
  4.029;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  193400,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  394500,                    !- Property Value 12
  397100,                    !- Property Value 13
  399600,                    !- Property Value 14
  402200,                    !- Property Value 15
  404800,                    !- Property Value 16
  406100,                    !- Property Value 17
  407400,                    !- Property Value 18
  408700,                    !- Property Value 19
  410100,                    !- Property Value 20
  411400,                    !- Property Value 21
  412700,                    !- Property Value 22
  414000,                    !- Property Value 23
  415300,                    !- Property Value 24
  416600,                    !- Property Value 25
  418000,                    !- Property Value 26
  419300,                    !- Property Value 27
  420600,                    !- Property Value 28
  421900,                    !- Property Value 29
  423300,                    !- Property Value 30
  424600,                    !- Property Value 31
  426000,                    !- Property Value 32
  427300,                    !- Property Value 33
  428700,                    !- Property Value 34
  430000,                    !- Property Value 35
  431400,                    !- Property Value 36
  432700,                    !- Property Value 37
  434100,                    !- Property Value 38
  435400,                    !- Property Value 39
  436800,                    !- Property Value 40
  438200,                    !- Property Value 41
  439600,                    !- Property Value 42
  440900,                    !- Property Value 43
  442300,                    !- Property Value 44
  443700,                    !- Property Value 45
  445100,                    !- Property Value 46
  446600,                    !- Property Value 47
  448100,                    !- Property Value 48
  449600,                    !- Property Value 49
  451100,                    !- Property Value 50
  452600,                    !- Property Value 51
  454100,                    !- Property Value 52
  455700,                    !- Property Value 53
  457200,                    !- Property Value 54
  458700,                    !- Property Value 55
  460200,                    !- Property Value 56
  461800,                    !- Property Value 57
  463300,                    !- Property Value 58
  464900,                    !- Property Value 59
  466400,                    !- Property Value 60
  468000,                    !- Property Value 61
  469500,                    !- Property Value 62
  471100,                    !- Property Value 63
  472700,                    !- Property Value 64
  474200,                    !- Property Value 65
  490700,                    !- Property Value 66
  506000,                    !- Property Value 67
  521700;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  193400,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  8.623,                     !- Property Value 12
  8.456,                     !- Property Value 13
  8.297,                     !- Property Value 14
  8.145,                     !- Property Value 15
  7.999,                     !- Property Value 16
  7.929,                     !- Property Value 17
  7.86,                      !- Property Value 18
  7.792,                     !- Property Value 19
  7.726,                     !- Property Value 20
  7.661,                     !- Property Value 21
  7.597,                     !- Property Value 22
  7.535,                     !- Property Value 23
  7.474,                     !- Property Value 24
  7.414,                     !- Property Value 25
  7.355,                     !- Property Value 26
  7.297,                     !- Property Value 27
  7.24,                      !- Property Value 28
  7.184,                     !- Property Value 29
  7.129,                     !- Property Value 30
  7.075,                     !- Property Value 31
  7.022,                     !- Property Value 32
  6.969,                     !- Property Value 33
  6.918,                     !- Property Value 34
  6.868,                     !- Property Value 35
  6.818,                     !- Property Value 36
  6.769,                     !- Property Value 37
  6.721,                     !- Property Value 38
  6.673,                     !- Property Value 39
  6.627,                     !- Property Value 40
  6.581,                     !- Property Value 41
  6.536,                     !- Property Value 42
  6.491,                     !- Property Value 43
  6.447,                     !- Property Value 44
  6.404,                     !- Property Value 45
  6.361,                     !- Property Value 46
  6.316,                     !- Property Value 47
  6.272,                     !- Property Value 48
  6.228,                     !- Property Value 49
  6.185,                     !- Property Value 50
  6.143,                     !- Property Value 51
  6.101,                     !- Property Value 52
  6.06,                      !- Property Value 53
  6.019,                     !- Property Value 54
  5.979,                     !- Property Value 55
  5.94,                      !- Property Value 56
  5.901,                     !- Property Value 57
  5.862,                     !- Property Value 58
  5.825,                     !- Property Value 59
  5.787,                     !- Property Value 60
  5.751,                     !- Property Value 61
  5.714,                     !- Property Value 62
  5.678,                     !- Property Value 63
  5.643,                     !- Property Value 64
  5.608,                     !- Property Value 65
  5.272,                     !- Property Value 66
  5.003,                     !- Property Value 67
  4.761;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  227000,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  396200,                    !- Property Value 13
  398800,                    !- Property Value 14
  401500,                    !- Property Value 15
  404100,                    !- Property Value 16
  405400,                    !- Property Value 17
  406700,                    !- Property Value 18
  408100,                    !- Property Value 19
  409400,                    !- Property Value 20
  410700,                    !- Property Value 21
  412000,                    !- Property Value 22
  413400,                    !- Property Value 23
  414700,                    !- Property Value 24
  416000,                    !- Property Value 25
  417400,                    !- Property Value 26
  418700,                    !- Property Value 27
  420100,                    !- Property Value 28
  421400,                    !- Property Value 29
  422700,                    !- Property Value 30
  424100,                    !- Property Value 31
  425400,                    !- Property Value 32
  426800,                    !- Property Value 33
  428200,                    !- Property Value 34
  429500,                    !- Property Value 35
  430900,                    !- Property Value 36
  432300,                    !- Property Value 37
  433600,                    !- Property Value 38
  435000,                    !- Property Value 39
  436400,                    !- Property Value 40
  437800,                    !- Property Value 41
  439100,                    !- Property Value 42
  440500,                    !- Property Value 43
  441900,                    !- Property Value 44
  443300,                    !- Property Value 45
  444700,                    !- Property Value 46
  446200,                    !- Property Value 47
  447700,                    !- Property Value 48
  449200,                    !- Property Value 49
  450700,                    !- Property Value 50
  452200,                    !- Property Value 51
  453800,                    !- Property Value 52
  455300,                    !- Property Value 53
  456800,                    !- Property Value 54
  458400,                    !- Property Value 55
  459900,                    !- Property Value 56
  461400,                    !- Property Value 57
  463000,                    !- Property Value 58
  464500,                    !- Property Value 59
  466100,                    !- Property Value 60
  467600,                    !- Property Value 61
  469200,                    !- Property Value 62
  470800,                    !- Property Value 63
  472400,                    !- Property Value 64
  473900,                    !- Property Value 65
  490500,                    !- Property Value 66
  505800,                    !- Property Value 67
  521500;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  227000,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  10.03,                     !- Property Value 13
  9.83,                      !- Property Value 14
  9.643,                     !- Property Value 15
  9.466,                     !- Property Value 16
  9.38,                      !- Property Value 17
  9.296,                     !- Property Value 18
  9.214,                     !- Property Value 19
  9.133,                     !- Property Value 20
  9.055,                     !- Property Value 21
  8.978,                     !- Property Value 22
  8.902,                     !- Property Value 23
  8.828,                     !- Property Value 24
  8.755,                     !- Property Value 25
  8.684,                     !- Property Value 26
  8.614,                     !- Property Value 27
  8.545,                     !- Property Value 28
  8.478,                     !- Property Value 29
  8.412,                     !- Property Value 30
  8.347,                     !- Property Value 31
  8.283,                     !- Property Value 32
  8.22,                      !- Property Value 33
  8.159,                     !- Property Value 34
  8.098,                     !- Property Value 35
  8.039,                     !- Property Value 36
  7.98,                      !- Property Value 37
  7.922,                     !- Property Value 38
  7.866,                     !- Property Value 39
  7.81,                      !- Property Value 40
  7.755,                     !- Property Value 41
  7.701,                     !- Property Value 42
  7.647,                     !- Property Value 43
  7.595,                     !- Property Value 44
  7.543,                     !- Property Value 45
  7.492,                     !- Property Value 46
  7.439,                     !- Property Value 47
  7.386,                     !- Property Value 48
  7.334,                     !- Property Value 49
  7.282,                     !- Property Value 50
  7.232,                     !- Property Value 51
  7.182,                     !- Property Value 52
  7.133,                     !- Property Value 53
  7.085,                     !- Property Value 54
  7.037,                     !- Property Value 55
  6.99,                      !- Property Value 56
  6.944,                     !- Property Value 57
  6.899,                     !- Property Value 58
  6.854,                     !- Property Value 59
  6.809,                     !- Property Value 60
  6.766,                     !- Property Value 61
  6.722,                     !- Property Value 62
  6.68,                      !- Property Value 63
  6.638,                     !- Property Value 64
  6.597,                     !- Property Value 65
  6.199,                     !- Property Value 66
  5.88,                      !- Property Value 67
  5.594;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  264800,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  397900,                    !- Property Value 14
  400600,                    !- Property Value 15
  403300,                    !- Property Value 16
  404600,                    !- Property Value 17
  406000,                    !- Property Value 18
  407300,                    !- Property Value 19
  408600,                    !- Property Value 20
  410000,                    !- Property Value 21
  411300,                    !- Property Value 22
  412700,                    !- Property Value 23
  414000,                    !- Property Value 24
  415400,                    !- Property Value 25
  416700,                    !- Property Value 26
  418100,                    !- Property Value 27
  419400,                    !- Property Value 28
  420800,                    !- Property Value 29
  422100,                    !- Property Value 30
  423500,                    !- Property Value 31
  424900,                    !- Property Value 32
  426200,                    !- Property Value 33
  427600,                    !- Property Value 34
  429000,                    !- Property Value 35
  430300,                    !- Property Value 36
  431700,                    !- Property Value 37
  433100,                    !- Property Value 38
  434500,                    !- Property Value 39
  435900,                    !- Property Value 40
  437300,                    !- Property Value 41
  438700,                    !- Property Value 42
  440000,                    !- Property Value 43
  441400,                    !- Property Value 44
  442800,                    !- Property Value 45
  444200,                    !- Property Value 46
  445800,                    !- Property Value 47
  447300,                    !- Property Value 48
  448800,                    !- Property Value 49
  450300,                    !- Property Value 50
  451800,                    !- Property Value 51
  453400,                    !- Property Value 52
  454900,                    !- Property Value 53
  456400,                    !- Property Value 54
  458000,                    !- Property Value 55
  459500,                    !- Property Value 56
  461100,                    !- Property Value 57
  462600,                    !- Property Value 58
  464200,                    !- Property Value 59
  465700,                    !- Property Value 60
  467300,                    !- Property Value 61
  468900,                    !- Property Value 62
  470400,                    !- Property Value 63
  472000,                    !- Property Value 64
  473600,                    !- Property Value 65
  490200,                    !- Property Value 66
  505500,                    !- Property Value 67
  521300;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  264800,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  11.6,                      !- Property Value 14
  11.37,                     !- Property Value 15
  11.15,                     !- Property Value 16
  11.05,                     !- Property Value 17
  10.95,                     !- Property Value 18
  10.85,                     !- Property Value 19
  10.75,                     !- Property Value 20
  10.65,                     !- Property Value 21
  10.56,                     !- Property Value 22
  10.47,                     !- Property Value 23
  10.38,                     !- Property Value 24
  10.29,                     !- Property Value 25
  10.21,                     !- Property Value 26
  10.12,                     !- Property Value 27
  10.04,                     !- Property Value 28
  9.958,                     !- Property Value 29
  9.879,                     !- Property Value 30
  9.801,                     !- Property Value 31
  9.724,                     !- Property Value 32
  9.649,                     !- Property Value 33
  9.575,                     !- Property Value 34
  9.502,                     !- Property Value 35
  9.431,                     !- Property Value 36
  9.361,                     !- Property Value 37
  9.292,                     !- Property Value 38
  9.224,                     !- Property Value 39
  9.158,                     !- Property Value 40
  9.092,                     !- Property Value 41
  9.028,                     !- Property Value 42
  8.964,                     !- Property Value 43
  8.902,                     !- Property Value 44
  8.84,                      !- Property Value 45
  8.78,                      !- Property Value 46
  8.716,                     !- Property Value 47
  8.653,                     !- Property Value 48
  8.591,                     !- Property Value 49
  8.53,                      !- Property Value 50
  8.47,                      !- Property Value 51
  8.411,                     !- Property Value 52
  8.353,                     !- Property Value 53
  8.296,                     !- Property Value 54
  8.24,                      !- Property Value 55
  8.184,                     !- Property Value 56
  8.129,                     !- Property Value 57
  8.075,                     !- Property Value 58
  8.022,                     !- Property Value 59
  7.97,                      !- Property Value 60
  7.918,                     !- Property Value 61
  7.867,                     !- Property Value 62
  7.817,                     !- Property Value 63
  7.767,                     !- Property Value 64
  7.718,                     !- Property Value 65
  7.249,                     !- Property Value 66
  6.873,                     !- Property Value 67
  6.537;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  307300,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  399600,                    !- Property Value 15
  402300,                    !- Property Value 16
  403700,                    !- Property Value 17
  405000,                    !- Property Value 18
  406400,                    !- Property Value 19
  407800,                    !- Property Value 20
  409100,                    !- Property Value 21
  410500,                    !- Property Value 22
  411900,                    !- Property Value 23
  413200,                    !- Property Value 24
  414600,                    !- Property Value 25
  416000,                    !- Property Value 26
  417300,                    !- Property Value 27
  418700,                    !- Property Value 28
  420100,                    !- Property Value 29
  421400,                    !- Property Value 30
  422800,                    !- Property Value 31
  424200,                    !- Property Value 32
  425600,                    !- Property Value 33
  427000,                    !- Property Value 34
  428300,                    !- Property Value 35
  429700,                    !- Property Value 36
  431100,                    !- Property Value 37
  432500,                    !- Property Value 38
  433900,                    !- Property Value 39
  435300,                    !- Property Value 40
  436700,                    !- Property Value 41
  438100,                    !- Property Value 42
  439500,                    !- Property Value 43
  440900,                    !- Property Value 44
  442300,                    !- Property Value 45
  443700,                    !- Property Value 46
  445300,                    !- Property Value 47
  446800,                    !- Property Value 48
  448300,                    !- Property Value 49
  449800,                    !- Property Value 50
  451400,                    !- Property Value 51
  452900,                    !- Property Value 52
  454400,                    !- Property Value 53
  456000,                    !- Property Value 54
  457500,                    !- Property Value 55
  459100,                    !- Property Value 56
  460600,                    !- Property Value 57
  462200,                    !- Property Value 58
  463700,                    !- Property Value 59
  465300,                    !- Property Value 60
  466900,                    !- Property Value 61
  468500,                    !- Property Value 62
  470000,                    !- Property Value 63
  471600,                    !- Property Value 64
  473200,                    !- Property Value 65
  489800,                    !- Property Value 66
  505200,                    !- Property Value 67
  521000;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  307300,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  13.36,                     !- Property Value 15
  13.09,                     !- Property Value 16
  12.97,                     !- Property Value 17
  12.84,                     !- Property Value 18
  12.72,                     !- Property Value 19
  12.6,                      !- Property Value 20
  12.48,                     !- Property Value 21
  12.37,                     !- Property Value 22
  12.26,                     !- Property Value 23
  12.15,                     !- Property Value 24
  12.05,                     !- Property Value 25
  11.94,                     !- Property Value 26
  11.84,                     !- Property Value 27
  11.74,                     !- Property Value 28
  11.65,                     !- Property Value 29
  11.55,                     !- Property Value 30
  11.46,                     !- Property Value 31
  11.36,                     !- Property Value 32
  11.27,                     !- Property Value 33
  11.19,                     !- Property Value 34
  11.1,                      !- Property Value 35
  11.01,                     !- Property Value 36
  10.93,                     !- Property Value 37
  10.85,                     !- Property Value 38
  10.77,                     !- Property Value 39
  10.69,                     !- Property Value 40
  10.61,                     !- Property Value 41
  10.53,                     !- Property Value 42
  10.46,                     !- Property Value 43
  10.38,                     !- Property Value 44
  10.31,                     !- Property Value 45
  10.24,                     !- Property Value 46
  10.16,                     !- Property Value 47
  10.09,                     !- Property Value 48
  10.02,                     !- Property Value 49
  9.944,                     !- Property Value 50
  9.873,                     !- Property Value 51
  9.803,                     !- Property Value 52
  9.735,                     !- Property Value 53
  9.667,                     !- Property Value 54
  9.6,                       !- Property Value 55
  9.535,                     !- Property Value 56
  9.47,                      !- Property Value 57
  9.406,                     !- Property Value 58
  9.344,                     !- Property Value 59
  9.282,                     !- Property Value 60
  9.221,                     !- Property Value 61
  9.161,                     !- Property Value 62
  9.102,                     !- Property Value 63
  9.043,                     !- Property Value 64
  8.986,                     !- Property Value 65
  8.434,                     !- Property Value 66
  7.994,                     !- Property Value 67
  7.6;                       !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  354800,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  401200,                    !- Property Value 16
  402600,                    !- Property Value 17
  404000,                    !- Property Value 18
  405400,                    !- Property Value 19
  406800,                    !- Property Value 20
  408200,                    !- Property Value 21
  409500,                    !- Property Value 22
  410900,                    !- Property Value 23
  412300,                    !- Property Value 24
  413700,                    !- Property Value 25
  415100,                    !- Property Value 26
  416500,                    !- Property Value 27
  417900,                    !- Property Value 28
  419300,                    !- Property Value 29
  420700,                    !- Property Value 30
  422000,                    !- Property Value 31
  423400,                    !- Property Value 32
  424800,                    !- Property Value 33
  426200,                    !- Property Value 34
  427600,                    !- Property Value 35
  429000,                    !- Property Value 36
  430400,                    !- Property Value 37
  431800,                    !- Property Value 38
  433200,                    !- Property Value 39
  434600,                    !- Property Value 40
  436100,                    !- Property Value 41
  437500,                    !- Property Value 42
  438900,                    !- Property Value 43
  440300,                    !- Property Value 44
  441700,                    !- Property Value 45
  443100,                    !- Property Value 46
  444700,                    !- Property Value 47
  446200,                    !- Property Value 48
  447700,                    !- Property Value 49
  449300,                    !- Property Value 50
  450800,                    !- Property Value 51
  452400,                    !- Property Value 52
  453900,                    !- Property Value 53
  455500,                    !- Property Value 54
  457000,                    !- Property Value 55
  458600,                    !- Property Value 56
  460100,                    !- Property Value 57
  461700,                    !- Property Value 58
  463300,                    !- Property Value 59
  464900,                    !- Property Value 60
  466400,                    !- Property Value 61
  468000,                    !- Property Value 62
  469600,                    !- Property Value 63
  471200,                    !- Property Value 64
  472800,                    !- Property Value 65
  489500,                    !- Property Value 66
  504900,                    !- Property Value 67
  520700;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  354800,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  15.32,                     !- Property Value 16
  15.17,                     !- Property Value 17
  15.01,                     !- Property Value 18
  14.86,                     !- Property Value 19
  14.72,                     !- Property Value 20
  14.58,                     !- Property Value 21
  14.44,                     !- Property Value 22
  14.31,                     !- Property Value 23
  14.18,                     !- Property Value 24
  14.05,                     !- Property Value 25
  13.92,                     !- Property Value 26
  13.8,                      !- Property Value 27
  13.68,                     !- Property Value 28
  13.57,                     !- Property Value 29
  13.45,                     !- Property Value 30
  13.34,                     !- Property Value 31
  13.23,                     !- Property Value 32
  13.12,                     !- Property Value 33
  13.02,                     !- Property Value 34
  12.91,                     !- Property Value 35
  12.81,                     !- Property Value 36
  12.71,                     !- Property Value 37
  12.61,                     !- Property Value 38
  12.52,                     !- Property Value 39
  12.42,                     !- Property Value 40
  12.33,                     !- Property Value 41
  12.24,                     !- Property Value 42
  12.15,                     !- Property Value 43
  12.06,                     !- Property Value 44
  11.98,                     !- Property Value 45
  11.89,                     !- Property Value 46
  11.8,                      !- Property Value 47
  11.71,                     !- Property Value 48
  11.63,                     !- Property Value 49
  11.54,                     !- Property Value 50
  11.46,                     !- Property Value 51
  11.37,                     !- Property Value 52
  11.29,                     !- Property Value 53
  11.21,                     !- Property Value 54
  11.14,                     !- Property Value 55
  11.06,                     !- Property Value 56
  10.98,                     !- Property Value 57
  10.91,                     !- Property Value 58
  10.83,                     !- Property Value 59
  10.76,                     !- Property Value 60
  10.69,                     !- Property Value 61
  10.62,                     !- Property Value 62
  10.55,                     !- Property Value 63
  10.48,                     !- Property Value 64
  10.41,                     !- Property Value 65
  9.766,                     !- Property Value 66
  9.252,                     !- Property Value 67
  8.793;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  380500,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  402000,                    !- Property Value 17
  403400,                    !- Property Value 18
  404800,                    !- Property Value 19
  406200,                    !- Property Value 20
  407600,                    !- Property Value 21
  409000,                    !- Property Value 22
  410400,                    !- Property Value 23
  411800,                    !- Property Value 24
  413200,                    !- Property Value 25
  414600,                    !- Property Value 26
  416000,                    !- Property Value 27
  417400,                    !- Property Value 28
  418800,                    !- Property Value 29
  420200,                    !- Property Value 30
  421600,                    !- Property Value 31
  423000,                    !- Property Value 32
  424400,                    !- Property Value 33
  425800,                    !- Property Value 34
  427200,                    !- Property Value 35
  428600,                    !- Property Value 36
  430100,                    !- Property Value 37
  431500,                    !- Property Value 38
  432900,                    !- Property Value 39
  434300,                    !- Property Value 40
  435700,                    !- Property Value 41
  437100,                    !- Property Value 42
  438600,                    !- Property Value 43
  440000,                    !- Property Value 44
  441400,                    !- Property Value 45
  442800,                    !- Property Value 46
  444400,                    !- Property Value 47
  445900,                    !- Property Value 48
  447400,                    !- Property Value 49
  449000,                    !- Property Value 50
  450500,                    !- Property Value 51
  452100,                    !- Property Value 52
  453600,                    !- Property Value 53
  455200,                    !- Property Value 54
  456700,                    !- Property Value 55
  458300,                    !- Property Value 56
  459900,                    !- Property Value 57
  461400,                    !- Property Value 58
  463000,                    !- Property Value 59
  464600,                    !- Property Value 60
  466200,                    !- Property Value 61
  467800,                    !- Property Value 62
  469400,                    !- Property Value 63
  470900,                    !- Property Value 64
  472500,                    !- Property Value 65
  489300,                    !- Property Value 66
  504700,                    !- Property Value 67
  520500;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  380500,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  16.38,                     !- Property Value 17
  16.22,                     !- Property Value 18
  16.05,                     !- Property Value 19
  15.89,                     !- Property Value 20
  15.74,                     !- Property Value 21
  15.58,                     !- Property Value 22
  15.44,                     !- Property Value 23
  15.29,                     !- Property Value 24
  15.15,                     !- Property Value 25
  15.02,                     !- Property Value 26
  14.88,                     !- Property Value 27
  14.75,                     !- Property Value 28
  14.62,                     !- Property Value 29
  14.5,                      !- Property Value 30
  14.37,                     !- Property Value 31
  14.25,                     !- Property Value 32
  14.14,                     !- Property Value 33
  14.02,                     !- Property Value 34
  13.91,                     !- Property Value 35
  13.8,                      !- Property Value 36
  13.69,                     !- Property Value 37
  13.58,                     !- Property Value 38
  13.48,                     !- Property Value 39
  13.37,                     !- Property Value 40
  13.27,                     !- Property Value 41
  13.17,                     !- Property Value 42
  13.08,                     !- Property Value 43
  12.98,                     !- Property Value 44
  12.89,                     !- Property Value 45
  12.79,                     !- Property Value 46
  12.7,                      !- Property Value 47
  12.6,                      !- Property Value 48
  12.51,                     !- Property Value 49
  12.41,                     !- Property Value 50
  12.32,                     !- Property Value 51
  12.23,                     !- Property Value 52
  12.15,                     !- Property Value 53
  12.06,                     !- Property Value 54
  11.97,                     !- Property Value 55
  11.89,                     !- Property Value 56
  11.81,                     !- Property Value 57
  11.73,                     !- Property Value 58
  11.65,                     !- Property Value 59
  11.57,                     !- Property Value 60
  11.49,                     !- Property Value 61
  11.41,                     !- Property Value 62
  11.34,                     !- Property Value 63
  11.26,                     !- Property Value 64
  11.19,                     !- Property Value 65
  10.49,                     !- Property Value 66
  9.937,                     !- Property Value 67
  9.441;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  407700,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  402800,                    !- Property Value 18
  404200,                    !- Property Value 19
  405600,                    !- Property Value 20
  407000,                    !- Property Value 21
  408500,                    !- Property Value 22
  409900,                    !- Property Value 23
  411300,                    !- Property Value 24
  412700,                    !- Property Value 25
  414100,                    !- Property Value 26
  415500,                    !- Property Value 27
  416900,                    !- Property Value 28
  418300,                    !- Property Value 29
  419800,                    !- Property Value 30
  421200,                    !- Property Value 31
  422600,                    !- Property Value 32
  424000,                    !- Property Value 33
  425400,                    !- Property Value 34
  426800,                    !- Property Value 35
  428200,                    !- Property Value 36
  429700,                    !- Property Value 37
  431100,                    !- Property Value 38
  432500,                    !- Property Value 39
  433900,                    !- Property Value 40
  435300,                    !- Property Value 41
  436800,                    !- Property Value 42
  438200,                    !- Property Value 43
  439600,                    !- Property Value 44
  441100,                    !- Property Value 45
  442500,                    !- Property Value 46
  444000,                    !- Property Value 47
  445600,                    !- Property Value 48
  447100,                    !- Property Value 49
  448700,                    !- Property Value 50
  450200,                    !- Property Value 51
  451800,                    !- Property Value 52
  453300,                    !- Property Value 53
  454900,                    !- Property Value 54
  456500,                    !- Property Value 55
  458000,                    !- Property Value 56
  459600,                    !- Property Value 57
  461200,                    !- Property Value 58
  462800,                    !- Property Value 59
  464300,                    !- Property Value 60
  465900,                    !- Property Value 61
  467500,                    !- Property Value 62
  469100,                    !- Property Value 63
  470700,                    !- Property Value 64
  472300,                    !- Property Value 65
  489100,                    !- Property Value 66
  504500,                    !- Property Value 67
  520400;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  407700,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  17.5,                      !- Property Value 18
  17.32,                     !- Property Value 19
  17.15,                     !- Property Value 20
  16.97,                     !- Property Value 21
  16.81,                     !- Property Value 22
  16.64,                     !- Property Value 23
  16.48,                     !- Property Value 24
  16.33,                     !- Property Value 25
  16.18,                     !- Property Value 26
  16.03,                     !- Property Value 27
  15.89,                     !- Property Value 28
  15.75,                     !- Property Value 29
  15.61,                     !- Property Value 30
  15.48,                     !- Property Value 31
  15.34,                     !- Property Value 32
  15.21,                     !- Property Value 33
  15.09,                     !- Property Value 34
  14.97,                     !- Property Value 35
  14.84,                     !- Property Value 36
  14.73,                     !- Property Value 37
  14.61,                     !- Property Value 38
  14.49,                     !- Property Value 39
  14.38,                     !- Property Value 40
  14.27,                     !- Property Value 41
  14.16,                     !- Property Value 42
  14.06,                     !- Property Value 43
  13.95,                     !- Property Value 44
  13.85,                     !- Property Value 45
  13.75,                     !- Property Value 46
  13.65,                     !- Property Value 47
  13.54,                     !- Property Value 48
  13.44,                     !- Property Value 49
  13.34,                     !- Property Value 50
  13.24,                     !- Property Value 51
  13.14,                     !- Property Value 52
  13.05,                     !- Property Value 53
  12.95,                     !- Property Value 54
  12.86,                     !- Property Value 55
  12.77,                     !- Property Value 56
  12.68,                     !- Property Value 57
  12.59,                     !- Property Value 58
  12.51,                     !- Property Value 59
  12.42,                     !- Property Value 60
  12.34,                     !- Property Value 61
  12.26,                     !- Property Value 62
  12.17,                     !- Property Value 63
  12.09,                     !- Property Value 64
  12.02,                     !- Property Value 65
  11.26,                     !- Property Value 66
  10.66,                     !- Property Value 67
  10.13;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  436300,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  403500,                    !- Property Value 19
  405000,                    !- Property Value 20
  406400,                    !- Property Value 21
  407900,                    !- Property Value 22
  409300,                    !- Property Value 23
  410700,                    !- Property Value 24
  412100,                    !- Property Value 25
  413600,                    !- Property Value 26
  415000,                    !- Property Value 27
  416400,                    !- Property Value 28
  417800,                    !- Property Value 29
  419300,                    !- Property Value 30
  420700,                    !- Property Value 31
  422100,                    !- Property Value 32
  423500,                    !- Property Value 33
  425000,                    !- Property Value 34
  426400,                    !- Property Value 35
  427800,                    !- Property Value 36
  429200,                    !- Property Value 37
  430700,                    !- Property Value 38
  432100,                    !- Property Value 39
  433500,                    !- Property Value 40
  434900,                    !- Property Value 41
  436400,                    !- Property Value 42
  437800,                    !- Property Value 43
  439300,                    !- Property Value 44
  440700,                    !- Property Value 45
  442100,                    !- Property Value 46
  443700,                    !- Property Value 47
  445200,                    !- Property Value 48
  446800,                    !- Property Value 49
  448300,                    !- Property Value 50
  449900,                    !- Property Value 51
  451500,                    !- Property Value 52
  453000,                    !- Property Value 53
  454600,                    !- Property Value 54
  456200,                    !- Property Value 55
  457700,                    !- Property Value 56
  459300,                    !- Property Value 57
  460900,                    !- Property Value 58
  462500,                    !- Property Value 59
  464100,                    !- Property Value 60
  465600,                    !- Property Value 61
  467200,                    !- Property Value 62
  468800,                    !- Property Value 63
  470400,                    !- Property Value 64
  472000,                    !- Property Value 65
  488800,                    !- Property Value 66
  504300,                    !- Property Value 67
  520200;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  436300,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  18.68,                     !- Property Value 19
  18.49,                     !- Property Value 20
  18.3,                      !- Property Value 21
  18.11,                     !- Property Value 22
  17.93,                     !- Property Value 23
  17.76,                     !- Property Value 24
  17.59,                     !- Property Value 25
  17.42,                     !- Property Value 26
  17.26,                     !- Property Value 27
  17.1,                      !- Property Value 28
  16.95,                     !- Property Value 29
  16.8,                      !- Property Value 30
  16.65,                     !- Property Value 31
  16.5,                      !- Property Value 32
  16.36,                     !- Property Value 33
  16.23,                     !- Property Value 34
  16.09,                     !- Property Value 35
  15.96,                     !- Property Value 36
  15.83,                     !- Property Value 37
  15.7,                      !- Property Value 38
  15.58,                     !- Property Value 39
  15.45,                     !- Property Value 40
  15.34,                     !- Property Value 41
  15.22,                     !- Property Value 42
  15.1,                      !- Property Value 43
  14.99,                     !- Property Value 44
  14.88,                     !- Property Value 45
  14.77,                     !- Property Value 46
  14.65,                     !- Property Value 47
  14.54,                     !- Property Value 48
  14.43,                     !- Property Value 49
  14.32,                     !- Property Value 50
  14.21,                     !- Property Value 51
  14.11,                     !- Property Value 52
  14,                        !- Property Value 53
  13.9,                      !- Property Value 54
  13.8,                      !- Property Value 55
  13.7,                      !- Property Value 56
  13.61,                     !- Property Value 57
  13.51,                     !- Property Value 58
  13.42,                     !- Property Value 59
  13.33,                     !- Property Value 60
  13.24,                     !- Property Value 61
  13.15,                     !- Property Value 62
  13.06,                     !- Property Value 63
  12.97,                     !- Property Value 64
  12.89,                     !- Property Value 65
  12.07,                     !- Property Value 66
  11.43,                     !- Property Value 67
  10.85;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  466400,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  404300,                    !- Property Value 20
  405800,                    !- Property Value 21
  407200,                    !- Property Value 22
  408700,                    !- Property Value 23
  410100,                    !- Property Value 24
  411600,                    !- Property Value 25
  413000,                    !- Property Value 26
  414400,                    !- Property Value 27
  415900,                    !- Property Value 28
  417300,                    !- Property Value 29
  418700,                    !- Property Value 30
  420200,                    !- Property Value 31
  421600,                    !- Property Value 32
  423000,                    !- Property Value 33
  424500,                    !- Property Value 34
  425900,                    !- Property Value 35
  427300,                    !- Property Value 36
  428800,                    !- Property Value 37
  430200,                    !- Property Value 38
  431700,                    !- Property Value 39
  433100,                    !- Property Value 40
  434500,                    !- Property Value 41
  436000,                    !- Property Value 42
  437400,                    !- Property Value 43
  438900,                    !- Property Value 44
  440300,                    !- Property Value 45
  441800,                    !- Property Value 46
  443300,                    !- Property Value 47
  444900,                    !- Property Value 48
  446400,                    !- Property Value 49
  448000,                    !- Property Value 50
  449500,                    !- Property Value 51
  451100,                    !- Property Value 52
  452700,                    !- Property Value 53
  454300,                    !- Property Value 54
  455800,                    !- Property Value 55
  457400,                    !- Property Value 56
  459000,                    !- Property Value 57
  460600,                    !- Property Value 58
  462200,                    !- Property Value 59
  463800,                    !- Property Value 60
  465300,                    !- Property Value 61
  466900,                    !- Property Value 62
  468500,                    !- Property Value 63
  470200,                    !- Property Value 64
  471800,                    !- Property Value 65
  488600,                    !- Property Value 66
  504100,                    !- Property Value 67
  520000;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  466400,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  19.92,                     !- Property Value 20
  19.71,                     !- Property Value 21
  19.51,                     !- Property Value 22
  19.31,                     !- Property Value 23
  19.12,                     !- Property Value 24
  18.93,                     !- Property Value 25
  18.75,                     !- Property Value 26
  18.57,                     !- Property Value 27
  18.39,                     !- Property Value 28
  18.22,                     !- Property Value 29
  18.06,                     !- Property Value 30
  17.9,                      !- Property Value 31
  17.74,                     !- Property Value 32
  17.58,                     !- Property Value 33
  17.43,                     !- Property Value 34
  17.29,                     !- Property Value 35
  17.14,                     !- Property Value 36
  17,                        !- Property Value 37
  16.86,                     !- Property Value 38
  16.73,                     !- Property Value 39
  16.59,                     !- Property Value 40
  16.46,                     !- Property Value 41
  16.33,                     !- Property Value 42
  16.21,                     !- Property Value 43
  16.09,                     !- Property Value 44
  15.96,                     !- Property Value 45
  15.85,                     !- Property Value 46
  15.72,                     !- Property Value 47
  15.6,                      !- Property Value 48
  15.48,                     !- Property Value 49
  15.36,                     !- Property Value 50
  15.24,                     !- Property Value 51
  15.13,                     !- Property Value 52
  15.02,                     !- Property Value 53
  14.91,                     !- Property Value 54
  14.8,                      !- Property Value 55
  14.69,                     !- Property Value 56
  14.59,                     !- Property Value 57
  14.48,                     !- Property Value 58
  14.38,                     !- Property Value 59
  14.28,                     !- Property Value 60
  14.19,                     !- Property Value 61
  14.09,                     !- Property Value 62
  13.99,                     !- Property Value 63
  13.9,                      !- Property Value 64
  13.81,                     !- Property Value 65
  12.93,                     !- Property Value 66
  12.23,                     !- Property Value 67
  11.61;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  498000,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  405000,                    !- Property Value 21
  406500,                    !- Property Value 22
  408000,                    !- Property Value 23
  409500,                    !- Property Value 24
  410900,                    !- Property Value 25
  412400,                    !- Property Value 26
  413800,                    !- Property Value 27
  415300,                    !- Property Value 28
  416700,                    !- Property Value 29
  418200,                    !- Property Value 30
  419600,                    !- Property Value 31
  421100,                    !- Property Value 32
  422500,                    !- Property Value 33
  424000,                    !- Property Value 34
  425400,                    !- Property Value 35
  426900,                    !- Property Value 36
  428300,                    !- Property Value 37
  429700,                    !- Property Value 38
  431200,                    !- Property Value 39
  432600,                    !- Property Value 40
  434100,                    !- Property Value 41
  435500,                    !- Property Value 42
  437000,                    !- Property Value 43
  438400,                    !- Property Value 44
  439900,                    !- Property Value 45
  441400,                    !- Property Value 46
  442900,                    !- Property Value 47
  444500,                    !- Property Value 48
  446000,                    !- Property Value 49
  447600,                    !- Property Value 50
  449200,                    !- Property Value 51
  450800,                    !- Property Value 52
  452300,                    !- Property Value 53
  453900,                    !- Property Value 54
  455500,                    !- Property Value 55
  457100,                    !- Property Value 56
  458700,                    !- Property Value 57
  460200,                    !- Property Value 58
  461800,                    !- Property Value 59
  463400,                    !- Property Value 60
  465000,                    !- Property Value 61
  466600,                    !- Property Value 62
  468200,                    !- Property Value 63
  469900,                    !- Property Value 64
  471500,                    !- Property Value 65
  488300,                    !- Property Value 66
  503900,                    !- Property Value 67
  519800;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  498000,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  21.23,                     !- Property Value 21
  21,                        !- Property Value 22
  20.78,                     !- Property Value 23
  20.57,                     !- Property Value 24
  20.36,                     !- Property Value 25
  20.16,                     !- Property Value 26
  19.96,                     !- Property Value 27
  19.77,                     !- Property Value 28
  19.58,                     !- Property Value 29
  19.4,                      !- Property Value 30
  19.23,                     !- Property Value 31
  19.05,                     !- Property Value 32
  18.88,                     !- Property Value 33
  18.72,                     !- Property Value 34
  18.56,                     !- Property Value 35
  18.4,                      !- Property Value 36
  18.25,                     !- Property Value 37
  18.09,                     !- Property Value 38
  17.95,                     !- Property Value 39
  17.8,                      !- Property Value 40
  17.66,                     !- Property Value 41
  17.52,                     !- Property Value 42
  17.38,                     !- Property Value 43
  17.25,                     !- Property Value 44
  17.12,                     !- Property Value 45
  16.99,                     !- Property Value 46
  16.85,                     !- Property Value 47
  16.72,                     !- Property Value 48
  16.59,                     !- Property Value 49
  16.46,                     !- Property Value 50
  16.33,                     !- Property Value 51
  16.21,                     !- Property Value 52
  16.09,                     !- Property Value 53
  15.97,                     !- Property Value 54
  15.85,                     !- Property Value 55
  15.74,                     !- Property Value 56
  15.62,                     !- Property Value 57
  15.51,                     !- Property Value 58
  15.4,                      !- Property Value 59
  15.3,                      !- Property Value 60
  15.19,                     !- Property Value 61
  15.08,                     !- Property Value 62
  14.98,                     !- Property Value 63
  14.88,                     !- Property Value 64
  14.78,                     !- Property Value 65
  13.83,                     !- Property Value 66
  13.08,                     !- Property Value 67
  12.42;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  531200,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  405800,                    !- Property Value 22
  407300,                    !- Property Value 23
  408800,                    !- Property Value 24
  410200,                    !- Property Value 25
  411700,                    !- Property Value 26
  413200,                    !- Property Value 27
  414700,                    !- Property Value 28
  416100,                    !- Property Value 29
  417600,                    !- Property Value 30
  419000,                    !- Property Value 31
  420500,                    !- Property Value 32
  422000,                    !- Property Value 33
  423400,                    !- Property Value 34
  424900,                    !- Property Value 35
  426300,                    !- Property Value 36
  427800,                    !- Property Value 37
  429200,                    !- Property Value 38
  430700,                    !- Property Value 39
  432200,                    !- Property Value 40
  433600,                    !- Property Value 41
  435100,                    !- Property Value 42
  436500,                    !- Property Value 43
  438000,                    !- Property Value 44
  439500,                    !- Property Value 45
  440900,                    !- Property Value 46
  442500,                    !- Property Value 47
  444100,                    !- Property Value 48
  445600,                    !- Property Value 49
  447200,                    !- Property Value 50
  448800,                    !- Property Value 51
  450400,                    !- Property Value 52
  452000,                    !- Property Value 53
  453500,                    !- Property Value 54
  455100,                    !- Property Value 55
  456700,                    !- Property Value 56
  458300,                    !- Property Value 57
  459900,                    !- Property Value 58
  461500,                    !- Property Value 59
  463100,                    !- Property Value 60
  464700,                    !- Property Value 61
  466300,                    !- Property Value 62
  467900,                    !- Property Value 63
  469500,                    !- Property Value 64
  471200,                    !- Property Value 65
  488100,                    !- Property Value 66
  503700,                    !- Property Value 67
  519600;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  531200,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  22.6,                      !- Property Value 22
  22.36,                     !- Property Value 23
  22.12,                     !- Property Value 24
  21.89,                     !- Property Value 25
  21.67,                     !- Property Value 26
  21.45,                     !- Property Value 27
  21.24,                     !- Property Value 28
  21.04,                     !- Property Value 29
  20.84,                     !- Property Value 30
  20.64,                     !- Property Value 31
  20.45,                     !- Property Value 32
  20.27,                     !- Property Value 33
  20.09,                     !- Property Value 34
  19.91,                     !- Property Value 35
  19.74,                     !- Property Value 36
  19.57,                     !- Property Value 37
  19.4,                      !- Property Value 38
  19.24,                     !- Property Value 39
  19.08,                     !- Property Value 40
  18.93,                     !- Property Value 41
  18.78,                     !- Property Value 42
  18.63,                     !- Property Value 43
  18.48,                     !- Property Value 44
  18.34,                     !- Property Value 45
  18.2,                      !- Property Value 46
  18.05,                     !- Property Value 47
  17.91,                     !- Property Value 48
  17.76,                     !- Property Value 49
  17.62,                     !- Property Value 50
  17.49,                     !- Property Value 51
  17.35,                     !- Property Value 52
  17.22,                     !- Property Value 53
  17.09,                     !- Property Value 54
  16.97,                     !- Property Value 55
  16.84,                     !- Property Value 56
  16.72,                     !- Property Value 57
  16.6,                      !- Property Value 58
  16.48,                     !- Property Value 59
  16.36,                     !- Property Value 60
  16.25,                     !- Property Value 61
  16.14,                     !- Property Value 62
  16.03,                     !- Property Value 63
  15.92,                     !- Property Value 64
  15.81,                     !- Property Value 65
  14.79,                     !- Property Value 66
  13.98,                     !- Property Value 67
  13.27;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  566100,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  406500,                    !- Property Value 23
  408000,                    !- Property Value 24
  409500,                    !- Property Value 25
  411000,                    !- Property Value 26
  412500,                    !- Property Value 27
  414000,                    !- Property Value 28
  415500,                    !- Property Value 29
  416900,                    !- Property Value 30
  418400,                    !- Property Value 31
  419900,                    !- Property Value 32
  421400,                    !- Property Value 33
  422800,                    !- Property Value 34
  424300,                    !- Property Value 35
  425800,                    !- Property Value 36
  427300,                    !- Property Value 37
  428700,                    !- Property Value 38
  430200,                    !- Property Value 39
  431700,                    !- Property Value 40
  433100,                    !- Property Value 41
  434600,                    !- Property Value 42
  436100,                    !- Property Value 43
  437500,                    !- Property Value 44
  439000,                    !- Property Value 45
  440500,                    !- Property Value 46
  442100,                    !- Property Value 47
  443600,                    !- Property Value 48
  445200,                    !- Property Value 49
  446800,                    !- Property Value 50
  448400,                    !- Property Value 51
  450000,                    !- Property Value 52
  451600,                    !- Property Value 53
  453200,                    !- Property Value 54
  454700,                    !- Property Value 55
  456300,                    !- Property Value 56
  457900,                    !- Property Value 57
  459500,                    !- Property Value 58
  461100,                    !- Property Value 59
  462800,                    !- Property Value 60
  464400,                    !- Property Value 61
  466000,                    !- Property Value 62
  467600,                    !- Property Value 63
  469200,                    !- Property Value 64
  470800,                    !- Property Value 65
  487800,                    !- Property Value 66
  503400,                    !- Property Value 67
  519400;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  566100,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  24.04,                     !- Property Value 23
  23.78,                     !- Property Value 24
  23.53,                     !- Property Value 25
  23.28,                     !- Property Value 26
  23.04,                     !- Property Value 27
  22.81,                     !- Property Value 28
  22.58,                     !- Property Value 29
  22.36,                     !- Property Value 30
  22.15,                     !- Property Value 31
  21.94,                     !- Property Value 32
  21.74,                     !- Property Value 33
  21.54,                     !- Property Value 34
  21.34,                     !- Property Value 35
  21.16,                     !- Property Value 36
  20.97,                     !- Property Value 37
  20.79,                     !- Property Value 38
  20.61,                     !- Property Value 39
  20.44,                     !- Property Value 40
  20.27,                     !- Property Value 41
  20.11,                     !- Property Value 42
  19.95,                     !- Property Value 43
  19.79,                     !- Property Value 44
  19.63,                     !- Property Value 45
  19.48,                     !- Property Value 46
  19.32,                     !- Property Value 47
  19.16,                     !- Property Value 48
  19.01,                     !- Property Value 49
  18.86,                     !- Property Value 50
  18.71,                     !- Property Value 51
  18.56,                     !- Property Value 52
  18.42,                     !- Property Value 53
  18.28,                     !- Property Value 54
  18.14,                     !- Property Value 55
  18.01,                     !- Property Value 56
  17.88,                     !- Property Value 57
  17.75,                     !- Property Value 58
  17.62,                     !- Property Value 59
  17.49,                     !- Property Value 60
  17.37,                     !- Property Value 61
  17.25,                     !- Property Value 62
  17.13,                     !- Property Value 63
  17.01,                     !- Property Value 64
  16.89,                     !- Property Value 65
  15.79,                     !- Property Value 66
  14.93,                     !- Property Value 67
  14.16;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  602600,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  407200,                    !- Property Value 24
  408700,                    !- Property Value 25
  410200,                    !- Property Value 26
  411800,                    !- Property Value 27
  413300,                    !- Property Value 28
  414800,                    !- Property Value 29
  416300,                    !- Property Value 30
  417800,                    !- Property Value 31
  419300,                    !- Property Value 32
  420700,                    !- Property Value 33
  422200,                    !- Property Value 34
  423700,                    !- Property Value 35
  425200,                    !- Property Value 36
  426700,                    !- Property Value 37
  428200,                    !- Property Value 38
  429600,                    !- Property Value 39
  431100,                    !- Property Value 40
  432600,                    !- Property Value 41
  434100,                    !- Property Value 42
  435600,                    !- Property Value 43
  437000,                    !- Property Value 44
  438500,                    !- Property Value 45
  440000,                    !- Property Value 46
  441600,                    !- Property Value 47
  443200,                    !- Property Value 48
  444800,                    !- Property Value 49
  446400,                    !- Property Value 50
  447900,                    !- Property Value 51
  449500,                    !- Property Value 52
  451100,                    !- Property Value 53
  452700,                    !- Property Value 54
  454300,                    !- Property Value 55
  455900,                    !- Property Value 56
  457600,                    !- Property Value 57
  459200,                    !- Property Value 58
  460800,                    !- Property Value 59
  462400,                    !- Property Value 60
  464000,                    !- Property Value 61
  465600,                    !- Property Value 62
  467200,                    !- Property Value 63
  468900,                    !- Property Value 64
  470500,                    !- Property Value 65
  487500,                    !- Property Value 66
  503200,                    !- Property Value 67
  519100;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  602600,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  25.56,                     !- Property Value 24
  25.28,                     !- Property Value 25
  25,                        !- Property Value 26
  24.74,                     !- Property Value 27
  24.48,                     !- Property Value 28
  24.23,                     !- Property Value 29
  23.99,                     !- Property Value 30
  23.75,                     !- Property Value 31
  23.52,                     !- Property Value 32
  23.3,                      !- Property Value 33
  23.08,                     !- Property Value 34
  22.87,                     !- Property Value 35
  22.66,                     !- Property Value 36
  22.46,                     !- Property Value 37
  22.27,                     !- Property Value 38
  22.07,                     !- Property Value 39
  21.88,                     !- Property Value 40
  21.7,                      !- Property Value 41
  21.52,                     !- Property Value 42
  21.34,                     !- Property Value 43
  21.17,                     !- Property Value 44
  21,                        !- Property Value 45
  20.84,                     !- Property Value 46
  20.66,                     !- Property Value 47
  20.49,                     !- Property Value 48
  20.32,                     !- Property Value 49
  20.16,                     !- Property Value 50
  20,                        !- Property Value 51
  19.84,                     !- Property Value 52
  19.69,                     !- Property Value 53
  19.54,                     !- Property Value 54
  19.39,                     !- Property Value 55
  19.24,                     !- Property Value 56
  19.1,                      !- Property Value 57
  18.96,                     !- Property Value 58
  18.82,                     !- Property Value 59
  18.68,                     !- Property Value 60
  18.55,                     !- Property Value 61
  18.42,                     !- Property Value 62
  18.29,                     !- Property Value 63
  18.16,                     !- Property Value 64
  18.04,                     !- Property Value 65
  16.85,                     !- Property Value 66
  15.92,                     !- Property Value 67
  15.1;                      !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  640900,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  407900,                    !- Property Value 25
  409400,                    !- Property Value 26
  411000,                    !- Property Value 27
  412500,                    !- Property Value 28
  414000,                    !- Property Value 29
  415500,                    !- Property Value 30
  417100,                    !- Property Value 31
  418600,                    !- Property Value 32
  420100,                    !- Property Value 33
  421600,                    !- Property Value 34
  423100,                    !- Property Value 35
  424600,                    !- Property Value 36
  426100,                    !- Property Value 37
  427600,                    !- Property Value 38
  429100,                    !- Property Value 39
  430500,                    !- Property Value 40
  432000,                    !- Property Value 41
  433500,                    !- Property Value 42
  435000,                    !- Property Value 43
  436500,                    !- Property Value 44
  438000,                    !- Property Value 45
  439500,                    !- Property Value 46
  441100,                    !- Property Value 47
  442700,                    !- Property Value 48
  444300,                    !- Property Value 49
  445900,                    !- Property Value 50
  447500,                    !- Property Value 51
  449100,                    !- Property Value 52
  450700,                    !- Property Value 53
  452300,                    !- Property Value 54
  453900,                    !- Property Value 55
  455500,                    !- Property Value 56
  457100,                    !- Property Value 57
  458800,                    !- Property Value 58
  460400,                    !- Property Value 59
  462000,                    !- Property Value 60
  463600,                    !- Property Value 61
  465200,                    !- Property Value 62
  466900,                    !- Property Value 63
  468500,                    !- Property Value 64
  470100,                    !- Property Value 65
  487200,                    !- Property Value 66
  502900,                    !- Property Value 67
  518900;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  640900,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  27.15,                     !- Property Value 25
  26.85,                     !- Property Value 26
  26.55,                     !- Property Value 27
  26.27,                     !- Property Value 28
  25.99,                     !- Property Value 29
  25.72,                     !- Property Value 30
  25.46,                     !- Property Value 31
  25.21,                     !- Property Value 32
  24.97,                     !- Property Value 33
  24.73,                     !- Property Value 34
  24.49,                     !- Property Value 35
  24.27,                     !- Property Value 36
  24.05,                     !- Property Value 37
  23.83,                     !- Property Value 38
  23.62,                     !- Property Value 39
  23.41,                     !- Property Value 40
  23.21,                     !- Property Value 41
  23.02,                     !- Property Value 42
  22.82,                     !- Property Value 43
  22.64,                     !- Property Value 44
  22.45,                     !- Property Value 45
  22.27,                     !- Property Value 46
  22.08,                     !- Property Value 47
  21.9,                      !- Property Value 48
  21.72,                     !- Property Value 49
  21.54,                     !- Property Value 50
  21.36,                     !- Property Value 51
  21.19,                     !- Property Value 52
  21.03,                     !- Property Value 53
  20.86,                     !- Property Value 54
  20.7,                      !- Property Value 55
  20.54,                     !- Property Value 56
  20.39,                     !- Property Value 57
  20.24,                     !- Property Value 58
  20.09,                     !- Property Value 59
  19.94,                     !- Property Value 60
  19.8,                      !- Property Value 61
  19.65,                     !- Property Value 62
  19.51,                     !- Property Value 63
  19.38,                     !- Property Value 64
  19.24,                     !- Property Value 65
  17.97,                     !- Property Value 66
  16.97,                     !- Property Value 67
  16.08;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  680900,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  408600,                    !- Property Value 26
  410100,                    !- Property Value 27
  411700,                    !- Property Value 28
  413200,                    !- Property Value 29
  414800,                    !- Property Value 30
  416300,                    !- Property Value 31
  417800,                    !- Property Value 32
  419400,                    !- Property Value 33
  420900,                    !- Property Value 34
  422400,                    !- Property Value 35
  423900,                    !- Property Value 36
  425400,                    !- Property Value 37
  426900,                    !- Property Value 38
  428400,                    !- Property Value 39
  429900,                    !- Property Value 40
  431400,                    !- Property Value 41
  432900,                    !- Property Value 42
  434500,                    !- Property Value 43
  436000,                    !- Property Value 44
  437500,                    !- Property Value 45
  439000,                    !- Property Value 46
  440600,                    !- Property Value 47
  442200,                    !- Property Value 48
  443800,                    !- Property Value 49
  445400,                    !- Property Value 50
  447000,                    !- Property Value 51
  448600,                    !- Property Value 52
  450200,                    !- Property Value 53
  451900,                    !- Property Value 54
  453500,                    !- Property Value 55
  455100,                    !- Property Value 56
  456700,                    !- Property Value 57
  458300,                    !- Property Value 58
  460000,                    !- Property Value 59
  461600,                    !- Property Value 60
  463200,                    !- Property Value 61
  464800,                    !- Property Value 62
  466500,                    !- Property Value 63
  468100,                    !- Property Value 64
  469800,                    !- Property Value 65
  486900,                    !- Property Value 66
  502600,                    !- Property Value 67
  518600;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  680900,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  28.82,                     !- Property Value 26
  28.49,                     !- Property Value 27
  28.18,                     !- Property Value 28
  27.87,                     !- Property Value 29
  27.57,                     !- Property Value 30
  27.29,                     !- Property Value 31
  27.01,                     !- Property Value 32
  26.74,                     !- Property Value 33
  26.48,                     !- Property Value 34
  26.22,                     !- Property Value 35
  25.97,                     !- Property Value 36
  25.73,                     !- Property Value 37
  25.49,                     !- Property Value 38
  25.26,                     !- Property Value 39
  25.04,                     !- Property Value 40
  24.82,                     !- Property Value 41
  24.6,                      !- Property Value 42
  24.39,                     !- Property Value 43
  24.19,                     !- Property Value 44
  23.99,                     !- Property Value 45
  23.79,                     !- Property Value 46
  23.59,                     !- Property Value 47
  23.38,                     !- Property Value 48
  23.19,                     !- Property Value 49
  23,                        !- Property Value 50
  22.81,                     !- Property Value 51
  22.62,                     !- Property Value 52
  22.44,                     !- Property Value 53
  22.26,                     !- Property Value 54
  22.09,                     !- Property Value 55
  21.92,                     !- Property Value 56
  21.75,                     !- Property Value 57
  21.59,                     !- Property Value 58
  21.42,                     !- Property Value 59
  21.27,                     !- Property Value 60
  21.11,                     !- Property Value 61
  20.96,                     !- Property Value 62
  20.81,                     !- Property Value 63
  20.66,                     !- Property Value 64
  20.51,                     !- Property Value 65
  19.14,                     !- Property Value 66
  18.07,                     !- Property Value 67
  17.12;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  722900,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  0,                         !- Property Value 26
  409200,                    !- Property Value 27
  410800,                    !- Property Value 28
  412400,                    !- Property Value 29
  413900,                    !- Property Value 30
  415500,                    !- Property Value 31
  417100,                    !- Property Value 32
  418600,                    !- Property Value 33
  420100,                    !- Property Value 34
  421700,                    !- Property Value 35
  423200,                    !- Property Value 36
  424700,                    !- Property Value 37
  426300,                    !- Property Value 38
  427800,                    !- Property Value 39
  429300,                    !- Property Value 40
  430800,                    !- Property Value 41
  432300,                    !- Property Value 42
  433900,                    !- Property Value 43
  435400,                    !- Property Value 44
  436900,                    !- Property Value 45
  438400,                    !- Property Value 46
  440000,                    !- Property Value 47
  441600,                    !- Property Value 48
  443300,                    !- Property Value 49
  444900,                    !- Property Value 50
  446500,                    !- Property Value 51
  448100,                    !- Property Value 52
  449700,                    !- Property Value 53
  451400,                    !- Property Value 54
  453000,                    !- Property Value 55
  454600,                    !- Property Value 56
  456300,                    !- Property Value 57
  457900,                    !- Property Value 58
  459500,                    !- Property Value 59
  461200,                    !- Property Value 60
  462800,                    !- Property Value 61
  464400,                    !- Property Value 62
  466100,                    !- Property Value 63
  467700,                    !- Property Value 64
  469400,                    !- Property Value 65
  486500,                    !- Property Value 66
  502300,                    !- Property Value 67
  518400;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  722900,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  0,                         !- Property Value 26
  30.57,                     !- Property Value 27
  30.22,                     !- Property Value 28
  29.88,                     !- Property Value 29
  29.55,                     !- Property Value 30
  29.23,                     !- Property Value 31
  28.93,                     !- Property Value 32
  28.63,                     !- Property Value 33
  28.34,                     !- Property Value 34
  28.06,                     !- Property Value 35
  27.78,                     !- Property Value 36
  27.52,                     !- Property Value 37
  27.26,                     !- Property Value 38
  27.01,                     !- Property Value 39
  26.76,                     !- Property Value 40
  26.52,                     !- Property Value 41
  26.29,                     !- Property Value 42
  26.06,                     !- Property Value 43
  25.83,                     !- Property Value 44
  25.61,                     !- Property Value 45
  25.4,                      !- Property Value 46
  25.18,                     !- Property Value 47
  24.96,                     !- Property Value 48
  24.74,                     !- Property Value 49
  24.54,                     !- Property Value 50
  24.33,                     !- Property Value 51
  24.13,                     !- Property Value 52
  23.93,                     !- Property Value 53
  23.74,                     !- Property Value 54
  23.55,                     !- Property Value 55
  23.37,                     !- Property Value 56
  23.19,                     !- Property Value 57
  23.01,                     !- Property Value 58
  22.83,                     !- Property Value 59
  22.66,                     !- Property Value 60
  22.5,                      !- Property Value 61
  22.33,                     !- Property Value 62
  22.17,                     !- Property Value 63
  22.01,                     !- Property Value 64
  21.85,                     !- Property Value 65
  20.37,                     !- Property Value 66
  19.22,                     !- Property Value 67
  18.21;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  766700,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  0,                         !- Property Value 26
  0,                         !- Property Value 27
  409900,                    !- Property Value 28
  411500,                    !- Property Value 29
  413100,                    !- Property Value 30
  414600,                    !- Property Value 31
  416200,                    !- Property Value 32
  417800,                    !- Property Value 33
  419300,                    !- Property Value 34
  420900,                    !- Property Value 35
  422500,                    !- Property Value 36
  424000,                    !- Property Value 37
  425500,                    !- Property Value 38
  427100,                    !- Property Value 39
  428600,                    !- Property Value 40
  430200,                    !- Property Value 41
  431700,                    !- Property Value 42
  433200,                    !- Property Value 43
  434700,                    !- Property Value 44
  436300,                    !- Property Value 45
  437800,                    !- Property Value 46
  439400,                    !- Property Value 47
  441100,                    !- Property Value 48
  442700,                    !- Property Value 49
  444300,                    !- Property Value 50
  446000,                    !- Property Value 51
  447600,                    !- Property Value 52
  449200,                    !- Property Value 53
  450900,                    !- Property Value 54
  452500,                    !- Property Value 55
  454100,                    !- Property Value 56
  455800,                    !- Property Value 57
  457400,                    !- Property Value 58
  459100,                    !- Property Value 59
  460700,                    !- Property Value 60
  462300,                    !- Property Value 61
  464000,                    !- Property Value 62
  465600,                    !- Property Value 63
  467300,                    !- Property Value 64
  468900,                    !- Property Value 65
  486200,                    !- Property Value 66
  502000,                    !- Property Value 67
  518100;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  766700,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  0,                         !- Property Value 26
  0,                         !- Property Value 27
  32.41,                     !- Property Value 28
  32.03,                     !- Property Value 29
  31.67,                     !- Property Value 30
  31.31,                     !- Property Value 31
  30.97,                     !- Property Value 32
  30.64,                     !- Property Value 33
  30.32,                     !- Property Value 34
  30.01,                     !- Property Value 35
  29.71,                     !- Property Value 36
  29.42,                     !- Property Value 37
  29.13,                     !- Property Value 38
  28.86,                     !- Property Value 39
  28.59,                     !- Property Value 40
  28.33,                     !- Property Value 41
  28.07,                     !- Property Value 42
  27.82,                     !- Property Value 43
  27.58,                     !- Property Value 44
  27.34,                     !- Property Value 45
  27.1,                      !- Property Value 46
  26.86,                     !- Property Value 47
  26.62,                     !- Property Value 48
  26.39,                     !- Property Value 49
  26.16,                     !- Property Value 50
  25.94,                     !- Property Value 51
  25.72,                     !- Property Value 52
  25.51,                     !- Property Value 53
  25.3,                      !- Property Value 54
  25.1,                      !- Property Value 55
  24.9,                      !- Property Value 56
  24.7,                      !- Property Value 57
  24.51,                     !- Property Value 58
  24.32,                     !- Property Value 59
  24.14,                     !- Property Value 60
  23.96,                     !- Property Value 61
  23.78,                     !- Property Value 62
  23.6,                      !- Property Value 63
  23.43,                     !- Property Value 64
  23.26,                     !- Property Value 65
  21.67,                     !- Property Value 66
  20.43,                     !- Property Value 67
  19.35;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  812400,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  0,                         !- Property Value 26
  0,                         !- Property Value 27
  0,                         !- Property Value 28
  410500,                    !- Property Value 29
  412100,                    !- Property Value 30
  413700,                    !- Property Value 31
  415300,                    !- Property Value 32
  416900,                    !- Property Value 33
  418500,                    !- Property Value 34
  420100,                    !- Property Value 35
  421700,                    !- Property Value 36
  423200,                    !- Property Value 37
  424800,                    !- Property Value 38
  426300,                    !- Property Value 39
  427900,                    !- Property Value 40
  429400,                    !- Property Value 41
  431000,                    !- Property Value 42
  432500,                    !- Property Value 43
  434100,                    !- Property Value 44
  435600,                    !- Property Value 45
  437200,                    !- Property Value 46
  438800,                    !- Property Value 47
  440500,                    !- Property Value 48
  442100,                    !- Property Value 49
  443700,                    !- Property Value 50
  445400,                    !- Property Value 51
  447000,                    !- Property Value 52
  448700,                    !- Property Value 53
  450300,                    !- Property Value 54
  452000,                    !- Property Value 55
  453600,                    !- Property Value 56
  455300,                    !- Property Value 57
  456900,                    !- Property Value 58
  458600,                    !- Property Value 59
  460200,                    !- Property Value 60
  461900,                    !- Property Value 61
  463500,                    !- Property Value 62
  465200,                    !- Property Value 63
  466800,                    !- Property Value 64
  468500,                    !- Property Value 65
  485800,                    !- Property Value 66
  501700,                    !- Property Value 67
  517800;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  812400,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  0,                         !- Property Value 26
  0,                         !- Property Value 27
  0,                         !- Property Value 28
  34.34,                     !- Property Value 29
  33.93,                     !- Property Value 30
  33.54,                     !- Property Value 31
  33.16,                     !- Property Value 32
  32.79,                     !- Property Value 33
  32.44,                     !- Property Value 34
  32.1,                      !- Property Value 35
  31.76,                     !- Property Value 36
  31.44,                     !- Property Value 37
  31.13,                     !- Property Value 38
  30.82,                     !- Property Value 39
  30.53,                     !- Property Value 40
  30.24,                     !- Property Value 41
  29.96,                     !- Property Value 42
  29.69,                     !- Property Value 43
  29.42,                     !- Property Value 44
  29.16,                     !- Property Value 45
  28.91,                     !- Property Value 46
  28.64,                     !- Property Value 47
  28.38,                     !- Property Value 48
  28.13,                     !- Property Value 49
  27.88,                     !- Property Value 50
  27.64,                     !- Property Value 51
  27.41,                     !- Property Value 52
  27.18,                     !- Property Value 53
  26.95,                     !- Property Value 54
  26.73,                     !- Property Value 55
  26.51,                     !- Property Value 56
  26.3,                      !- Property Value 57
  26.09,                     !- Property Value 58
  25.89,                     !- Property Value 59
  25.69,                     !- Property Value 60
  25.49,                     !- Property Value 61
  25.3,                      !- Property Value 62
  25.11,                     !- Property Value 63
  24.93,                     !- Property Value 64
  24.74,                     !- Property Value 65
  23.03,                     !- Property Value 66
  21.71,                     !- Property Value 67
  20.55;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  860200,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  0,                         !- Property Value 26
  0,                         !- Property Value 27
  0,                         !- Property Value 28
  0,                         !- Property Value 29
  411100,                    !- Property Value 30
  412700,                    !- Property Value 31
  414400,                    !- Property Value 32
  416000,                    !- Property Value 33
  417600,                    !- Property Value 34
  419200,                    !- Property Value 35
  420800,                    !- Property Value 36
  422400,                    !- Property Value 37
  424000,                    !- Property Value 38
  425600,                    !- Property Value 39
  427100,                    !- Property Value 40
  428700,                    !- Property Value 41
  430300,                    !- Property Value 42
  431800,                    !- Property Value 43
  433400,                    !- Property Value 44
  434900,                    !- Property Value 45
  436500,                    !- Property Value 46
  438200,                    !- Property Value 47
  439800,                    !- Property Value 48
  441500,                    !- Property Value 49
  443100,                    !- Property Value 50
  444800,                    !- Property Value 51
  446500,                    !- Property Value 52
  448100,                    !- Property Value 53
  449800,                    !- Property Value 54
  451400,                    !- Property Value 55
  453100,                    !- Property Value 56
  454700,                    !- Property Value 57
  456400,                    !- Property Value 58
  458100,                    !- Property Value 59
  459700,                    !- Property Value 60
  461400,                    !- Property Value 61
  463000,                    !- Property Value 62
  464700,                    !- Property Value 63
  466400,                    !- Property Value 64
  468000,                    !- Property Value 65
  485400,                    !- Property Value 66
  501300,                    !- Property Value 67
  517500;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  860200,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  0,                         !- Property Value 26
  0,                         !- Property Value 27
  0,                         !- Property Value 28
  0,                         !- Property Value 29
  36.36,                     !- Property Value 30
  35.92,                     !- Property Value 31
  35.5,                      !- Property Value 32
  35.09,                     !- Property Value 33
  34.7,                      !- Property Value 34
  34.32,                     !- Property Value 35
  33.95,                     !- Property Value 36
  33.6,                      !- Property Value 37
  33.25,                     !- Property Value 38
  32.92,                     !- Property Value 39
  32.59,                     !- Property Value 40
  32.28,                     !- Property Value 41
  31.97,                     !- Property Value 42
  31.67,                     !- Property Value 43
  31.38,                     !- Property Value 44
  31.1,                      !- Property Value 45
  30.82,                     !- Property Value 46
  30.53,                     !- Property Value 47
  30.25,                     !- Property Value 48
  29.97,                     !- Property Value 49
  29.7,                      !- Property Value 50
  29.44,                     !- Property Value 51
  29.18,                     !- Property Value 52
  28.93,                     !- Property Value 53
  28.69,                     !- Property Value 54
  28.45,                     !- Property Value 55
  28.22,                     !- Property Value 56
  27.99,                     !- Property Value 57
  27.76,                     !- Property Value 58
  27.54,                     !- Property Value 59
  27.33,                     !- Property Value 60
  27.11,                     !- Property Value 61
  26.91,                     !- Property Value 62
  26.7,                      !- Property Value 63
  26.5,                      !- Property Value 64
  26.31,                     !- Property Value 65
  24.47,                     !- Property Value 66
  23.04,                     !- Property Value 67
  21.8;                      !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  910000,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  0,                         !- Property Value 26
  0,                         !- Property Value 27
  0,                         !- Property Value 28
  0,                         !- Property Value 29
  0,                         !- Property Value 30
  411700,                    !- Property Value 31
  413300,                    !- Property Value 32
  415000,                    !- Property Value 33
  416600,                    !- Property Value 34
  418300,                    !- Property Value 35
  419900,                    !- Property Value 36
  421500,                    !- Property Value 37
  423100,                    !- Property Value 38
  424700,                    !- Property Value 39
  426300,                    !- Property Value 40
  427900,                    !- Property Value 41
  429500,                    !- Property Value 42
  431100,                    !- Property Value 43
  432600,                    !- Property Value 44
  434200,                    !- Property Value 45
  435800,                    !- Property Value 46
  437500,                    !- Property Value 47
  439100,                    !- Property Value 48
  440800,                    !- Property Value 49
  442500,                    !- Property Value 50
  444200,                    !- Property Value 51
  445800,                    !- Property Value 52
  447500,                    !- Property Value 53
  449200,                    !- Property Value 54
  450800,                    !- Property Value 55
  452500,                    !- Property Value 56
  454200,                    !- Property Value 57
  455800,                    !- Property Value 58
  457500,                    !- Property Value 59
  459200,                    !- Property Value 60
  460900,                    !- Property Value 61
  462500,                    !- Property Value 62
  464200,                    !- Property Value 63
  465900,                    !- Property Value 64
  467600,                    !- Property Value 65
  485000,                    !- Property Value 66
  500900,                    !- Property Value 67
  517200;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  910000,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  0,                         !- Property Value 26
  0,                         !- Property Value 27
  0,                         !- Property Value 28
  0,                         !- Property Value 29
  0,                         !- Property Value 30
  38.48,                     !- Property Value 31
  38,                        !- Property Value 32
  37.55,                     !- Property Value 33
  37.11,                     !- Property Value 34
  36.69,                     !- Property Value 35
  36.29,                     !- Property Value 36
  35.89,                     !- Property Value 37
  35.51,                     !- Property Value 38
  35.14,                     !- Property Value 39
  34.79,                     !- Property Value 40
  34.44,                     !- Property Value 41
  34.1,                      !- Property Value 42
  33.77,                     !- Property Value 43
  33.45,                     !- Property Value 44
  33.14,                     !- Property Value 45
  32.84,                     !- Property Value 46
  32.53,                     !- Property Value 47
  32.22,                     !- Property Value 48
  31.92,                     !- Property Value 49
  31.63,                     !- Property Value 50
  31.34,                     !- Property Value 51
  31.06,                     !- Property Value 52
  30.79,                     !- Property Value 53
  30.53,                     !- Property Value 54
  30.27,                     !- Property Value 55
  30.01,                     !- Property Value 56
  29.76,                     !- Property Value 57
  29.52,                     !- Property Value 58
  29.28,                     !- Property Value 59
  29.05,                     !- Property Value 60
  28.82,                     !- Property Value 61
  28.6,                      !- Property Value 62
  28.38,                     !- Property Value 63
  28.16,                     !- Property Value 64
  27.95,                     !- Property Value 65
  25.97,                     !- Property Value 66
  24.45,                     !- Property Value 67
  23.12;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  961900,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  0,                         !- Property Value 26
  0,                         !- Property Value 27
  0,                         !- Property Value 28
  0,                         !- Property Value 29
  0,                         !- Property Value 30
  0,                         !- Property Value 31
  412200,                    !- Property Value 32
  413900,                    !- Property Value 33
  415600,                    !- Property Value 34
  417300,                    !- Property Value 35
  418900,                    !- Property Value 36
  420600,                    !- Property Value 37
  422200,                    !- Property Value 38
  423800,                    !- Property Value 39
  425400,                    !- Property Value 40
  427100,                    !- Property Value 41
  428700,                    !- Property Value 42
  430300,                    !- Property Value 43
  431900,                    !- Property Value 44
  433500,                    !- Property Value 45
  435000,                    !- Property Value 46
  436700,                    !- Property Value 47
  438400,                    !- Property Value 48
  440100,                    !- Property Value 49
  441800,                    !- Property Value 50
  443500,                    !- Property Value 51
  445200,                    !- Property Value 52
  446900,                    !- Property Value 53
  448500,                    !- Property Value 54
  450200,                    !- Property Value 55
  451900,                    !- Property Value 56
  453600,                    !- Property Value 57
  455300,                    !- Property Value 58
  456900,                    !- Property Value 59
  458600,                    !- Property Value 60
  460300,                    !- Property Value 61
  462000,                    !- Property Value 62
  463700,                    !- Property Value 63
  465400,                    !- Property Value 64
  467000,                    !- Property Value 65
  484500,                    !- Property Value 66
  500600,                    !- Property Value 67
  516800;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  961900,                    !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  0,                         !- Property Value 26
  0,                         !- Property Value 27
  0,                         !- Property Value 28
  0,                         !- Property Value 29
  0,                         !- Property Value 30
  0,                         !- Property Value 31
  40.7,                      !- Property Value 32
  40.19,                     !- Property Value 33
  39.7,                      !- Property Value 34
  39.23,                     !- Property Value 35
  38.78,                     !- Property Value 36
  38.34,                     !- Property Value 37
  37.92,                     !- Property Value 38
  37.51,                     !- Property Value 39
  37.12,                     !- Property Value 40
  36.74,                     !- Property Value 41
  36.37,                     !- Property Value 42
  36.01,                     !- Property Value 43
  35.66,                     !- Property Value 44
  35.32,                     !- Property Value 45
  34.99,                     !- Property Value 46
  34.64,                     !- Property Value 47
  34.31,                     !- Property Value 48
  33.98,                     !- Property Value 49
  33.66,                     !- Property Value 50
  33.35,                     !- Property Value 51
  33.05,                     !- Property Value 52
  32.75,                     !- Property Value 53
  32.46,                     !- Property Value 54
  32.18,                     !- Property Value 55
  31.91,                     !- Property Value 56
  31.64,                     !- Property Value 57
  31.37,                     !- Property Value 58
  31.12,                     !- Property Value 59
  30.86,                     !- Property Value 60
  30.62,                     !- Property Value 61
  30.38,                     !- Property Value 62
  30.14,                     !- Property Value 63
  29.91,                     !- Property Value 64
  29.68,                     !- Property Value 65
  27.55,                     !- Property Value 66
  25.92,                     !- Property Value 67
  24.49;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1.016e+06,                 !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  0,                         !- Property Value 26
  0,                         !- Property Value 27
  0,                         !- Property Value 28
  0,                         !- Property Value 29
  0,                         !- Property Value 30
  0,                         !- Property Value 31
  0,                         !- Property Value 32
  412800,                    !- Property Value 33
  414500,                    !- Property Value 34
  416200,                    !- Property Value 35
  417900,                    !- Property Value 36
  419600,                    !- Property Value 37
  421200,                    !- Property Value 38
  422900,                    !- Property Value 39
  424500,                    !- Property Value 40
  426200,                    !- Property Value 41
  427800,                    !- Property Value 42
  429400,                    !- Property Value 43
  431000,                    !- Property Value 44
  432600,                    !- Property Value 45
  434200,                    !- Property Value 46
  436000,                    !- Property Value 47
  437700,                    !- Property Value 48
  439400,                    !- Property Value 49
  441100,                    !- Property Value 50
  442800,                    !- Property Value 51
  444500,                    !- Property Value 52
  446200,                    !- Property Value 53
  447900,                    !- Property Value 54
  449600,                    !- Property Value 55
  451300,                    !- Property Value 56
  453000,                    !- Property Value 57
  454700,                    !- Property Value 58
  456300,                    !- Property Value 59
  458000,                    !- Property Value 60
  459700,                    !- Property Value 61
  461400,                    !- Property Value 62
  463100,                    !- Property Value 63
  464800,                    !- Property Value 64
  466500,                    !- Property Value 65
  484100,                    !- Property Value 66
  500200,                    !- Property Value 67
  516500;                    !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  DENSITY,                   !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1.016e+06,                 !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
  0,                         !- Property Value 16
  0,                         !- Property Value 17
  0,                         !- Property Value 18
  0,                         !- Property Value 19
  0,                         !- Property Value 20
  0,                         !- Property Value 21
  0,                         !- Property Value 22
  0,                         !- Property Value 23
  0,                         !- Property Value 24
  0,                         !- Property Value 25
  0,                         !- Property Value 26
  0,                         !- Property Value 27
  0,                         !- Property Value 28
  0,                         !- Property Value 29
  0,                         !- Property Value 30
  0,                         !- Property Value 31
  0,                         !- Property Value 32
  43.03,                     !- Property Value 33
  42.48,                     !- Property Value 34
  41.95,                     !- Property Value 35
  41.45,                     !- Property Value 36
  40.96,                     !- Property Value 37
  40.5,                      !- Property Value 38
  40.04,                     !- Property Value 39
  39.61,                     !- Property Value 40
  39.19,                     !- Property Value 41
  38.78,                     !- Property Value 42
  38.38,                     !- Property Value 43
  38,                        !- Property Value 44
  37.62,                     !- Property Value 45
  37.26,                     !- Property Value 46
  36.88,                     !- Property Value 47
  36.52,                     !- Property Value 48
  36.16,                     !- Property Value 49
  35.81,                     !- Property Value 50
  35.47,                     !- Property Value 51
  35.14,                     !- Property Value 52
  34.82,                     !- Property Value 53
  34.51,                     !- Property Value 54
  34.2,                      !- Property Value 55
  33.91,                     !- Property Value 56
  33.61,                     !- Property Value 57
  33.33,                     !- Property Value 58
  33.05,                     !- Property Value 59
  32.78,                     !- Property Value 60
  32.51,                     !- Property Value 61
  32.25,                     !- Property Value 62
  31.99,                     !- Property Value 63
  31.74,                     !- Property Value 64
  31.5,                      !- Property Value 65
  29.21,                     !- Property Value 66
  27.46,                     !- Property Value 67
  25.93;                     !- Property Value 68

FluidProperties:Superheated,
  R22,                       !- Fluid Name
  ENTHALPY,                  !- Fluid Property Type
  R22SuperHeatTemperatures,  !- Temperature Values Name
  1.072e+06,                 !- Pressure
  0,                         !- Property Value 1
  0,                         !- Property Value 2
  0,                         !- Property Value 3
  0,                         !- Property Value 4
  0,                         !- Property Value 5
  0,                         !- Property Value 6
  0,                         !- Property Value 7
  0,                         !- Property Value 8
  0,                         !- Property Value 9
  0,                         !- Property Value 10
  0,                         !- Property Value 11
  0,                         !- Property Value 12
  0,                         !- Property Value 13
  0,                         !- Property Value 14
  0,                         !- Property Value 15
