!-Generator idfkit v1.2.0
!-Option SortedOrder

Version,
  26.2;                    !- Version Identifier

Building,
  Building,                  !- Name
  30,                        !- North Axis
  City,                      !- Terrain
  0.04,                      !- Loads Convergence Tolerance Value
  0.4,                       !- Temperature Convergence Tolerance Value
  FullExterior,              !- Solar Distribution
  25,                        !- Maximum Number Of Warmup Days
  6;                         !- Minimum Number Of Warmup Days

BuildingSurface:Detailed,
  WALL-1PF,                  !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  WALL-1PR,                  !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  WALL-1PB,                  !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  WALL-1PL,                  !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  TOP-1,                     !- Name
  ROOF,                      !- Surface Type
  ROOF-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  3,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  3,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  3,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  3;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C1-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C1-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C2-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C2-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C3-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C3-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C4-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C4-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C5-1P,                     !- Name
  FLOOR,                     !- Surface Type
  CLNG-1,                    !- Construction Name
  PLENUM-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C5-1,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  FRONT-1,                   !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C1-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C1-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F1-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB12,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB21,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB14,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB41,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB15,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE1-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB51,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  RIGHT-1,                   !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C2-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C2-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F2-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB21,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB12,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB23,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB32,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB25,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE2-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB52,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  BACK-1,                    !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  30.5,                      !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C3-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C3-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F3-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB32,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB23,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  30.5,                      !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  30.5,                      !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB34,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB43,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB35,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE3-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB53,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  LEFT-1,                    !- Name
  WALL,                      !- Surface Type
  WALL-1,                    !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  15.2,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C4-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C4-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  15.2,                      !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F4-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB41,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB14,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB43,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB34,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  15.2,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  15.2,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB45,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE4-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB54,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  C5-1,                      !- Name
  CEILING,                   !- Surface Type
  CLNG-1,                    !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  C5-1P,                     !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  2.4,                       !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  2.4,                       !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  F5-1,                      !- Name
  FLOOR,                     !- Surface Type
  FLOOR-SLAB-1,              !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB51,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB15,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB52,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB25,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  3.7,                       !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  3.7,                       !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  26.8,                      !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  26.8,                      !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB53,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB35,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  26.8,                      !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  26.8,                      !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  11.6,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  11.6,                      !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  SB54,                      !- Name
  WALL,                      !- Surface Type
  INT-WALL-1,                !- Construction Name
  SPACE5-1,                  !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  SB45,                      !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  3.7,                       !- Vertex X Coordinate
  11.6,                      !- Vertex Y Coordinate
  2.4,                       !- Vertex Z Coordinate
  3.7,                       !- Vertex X Coordinate 2
  11.6,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  3.7,                       !- Vertex X Coordinate 3
  3.7,                       !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  3.7,                       !- Vertex X Coordinate 4
  3.7,                       !- Vertex Y Coordinate 4
  2.4;                       !- Vertex Z Coordinate 4

Construction,
  ROOF-1,                    !- Name
  RG01,                      !- Outside Layer
  BR01,                      !- Layer 2
  IN46,                      !- Layer 3
  WD01;                      !- Layer 4

Construction,
  WALL-1,                    !- Name
  WD01,                      !- Outside Layer
  PW03,                      !- Layer 2
  IN02,                      !- Layer 3
  GP01;                      !- Layer 4

Construction,
  CLNG-1,                    !- Name
  MAT-CLNG-1;                !- Outside Layer

Construction,
  FLOOR-SLAB-1,              !- Name
  CC03;                      !- Outside Layer

Construction,
  INT-WALL-1,                !- Name
  GP02,                      !- Outside Layer
  AL21,                      !- Layer 2
  GP02;                      !- Layer 3

Construction,
  Dbl Clr 3mm/13mm Air,      !- Name
  CLEAR 3MM,                 !- Outside Layer
  AIR 13MM,                  !- Layer 2
  CLEAR 3MM;                 !- Layer 3

Construction,
  Sgl Grey 3mm,              !- Name
  GREY 3MM;                  !- Outside Layer

ConvergenceLimits,
  1,                         !- Minimum System Timestep
  20,                        !- Maximum Hvac Iterations
  4,                         !- Minimum Plant Iterations
  10;                        !- Maximum Plant Iterations

ElectricEquipment,
  SPACE1-1 ElecEq 1,         !- Name
  SPACE1-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  1056,                      !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

ElectricEquipment,
  SPACE2-1 ElecEq 1,         !- Name
  SPACE2-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  456,                       !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

ElectricEquipment,
  SPACE3-1 ElecEq 1,         !- Name
  SPACE3-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  1056,                      !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

ElectricEquipment,
  SPACE4-1 ElecEq 1,         !- Name
  SPACE4-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  456,                       !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

ElectricEquipment,
  SPACE5-1 ElecEq 1,         !- Name
  SPACE5-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQUIP-1,                   !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  1976,                      !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

FenestrationSurface:Detailed,
  WF-1,                      !- Name
  WINDOW,                    !- Surface Type
  Dbl Clr 3mm/13mm Air,      !- Construction Name
  FRONT-1,                   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  3,                         !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  3,                         !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  16.8,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  16.8,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  DF-1,                      !- Name
  GLASSDOOR,                 !- Surface Type
  Sgl Grey 3mm,              !- Construction Name
  FRONT-1,                   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  21.3,                      !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  21.3,                      !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  0,                         !- Vertex 2 Z Coordinate
  23.8,                      !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  0,                         !- Vertex 3 Z Coordinate
  23.8,                      !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  WR-1,                      !- Name
  WINDOW,                    !- Surface Type
  Dbl Clr 3mm/13mm Air,      !- Construction Name
  RIGHT-1,                   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  30.5,                      !- Vertex 1 X Coordinate
  3.8,                       !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  30.5,                      !- Vertex 2 X Coordinate
  3.8,                       !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  30.5,                      !- Vertex 3 X Coordinate
  11.4,                      !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  30.5,                      !- Vertex 4 X Coordinate
  11.4,                      !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  WB-1,                      !- Name
  WINDOW,                    !- Surface Type
  Dbl Clr 3mm/13mm Air,      !- Construction Name
  BACK-1,                    !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  27.4,                      !- Vertex 1 X Coordinate
  15.2,                      !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  27.4,                      !- Vertex 2 X Coordinate
  15.2,                      !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  13.7,                      !- Vertex 3 X Coordinate
  15.2,                      !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  13.7,                      !- Vertex 4 X Coordinate
  15.2,                      !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  DB-1,                      !- Name
  GLASSDOOR,                 !- Surface Type
  Sgl Grey 3mm,              !- Construction Name
  BACK-1,                    !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  9.1,                       !- Vertex 1 X Coordinate
  15.2,                      !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  9.1,                       !- Vertex 2 X Coordinate
  15.2,                      !- Vertex 2 Y Coordinate
  0,                         !- Vertex 2 Z Coordinate
  7,                         !- Vertex 3 X Coordinate
  15.2,                      !- Vertex 3 Y Coordinate
  0,                         !- Vertex 3 Z Coordinate
  7,                         !- Vertex 4 X Coordinate
  15.2,                      !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  WL-1,                      !- Name
  WINDOW,                    !- Surface Type
  Dbl Clr 3mm/13mm Air,      !- Construction Name
  LEFT-1,                    !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  11.4,                      !- Vertex 1 Y Coordinate
  2.1,                       !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  11.4,                      !- Vertex 2 Y Coordinate
  0.9,                       !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  3.8,                       !- Vertex 3 Y Coordinate
  0.9,                       !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  3.8,                       !- Vertex 4 Y Coordinate
  2.1;                       !- Vertex 4 Z Coordinate

GlobalGeometryRules,
  UpperLeftCorner,           !- Starting Vertex Position
  CounterClockWise,          !- Vertex Entry Direction
  Relative;                  !- Coordinate System

HVACTemplate:Plant:Boiler,
  Main Boiler,               !- Name
  HotWaterBoiler,            !- Boiler Type
  autosize,                  !- Capacity
  0.8,                       !- Efficiency
  NaturalGas,                !- Fuel Type
  1;                         !- Priority

HVACTemplate:Plant:ChilledWaterLoop,
  Chilled Water Loop,        !- Name
  ,                          !- Pump Schedule Name
  INTERMITTENT,              !- Pump Control Type
  Default,                   !- Chiller Plant Operation Scheme Type
  ,                          !- Chiller Plant Equipment Operation Schemes Name
  ,                          !- Chilled Water Setpoint Schedule Name
  7.22,                      !- Chilled Water Design Setpoint
  ConstantPrimaryNoSecondary, !- Chilled Water Pump Configuration
  179352,                    !- Primary Chilled Water Pump Rated Head
  179352,                    !- Secondary Chilled Water Pump Rated Head
  Default,                   !- Condenser Plant Operation Scheme Type
  ,                          !- Condenser Equipment Operation Schemes Name
  ,                          !- Condenser Water Temperature Control Type
  ,                          !- Condenser Water Setpoint Schedule Name
  29.4,                      !- Condenser Water Design Setpoint
  179352,                    !- Condenser Water Pump Rated Head
  None,                      !- Chilled Water Setpoint Reset Type
  12.2,                      !- Chilled Water Setpoint At Outdoor Dry Bulb Low
  15.6,                      !- Chilled Water Reset Outdoor Dry Bulb Low
  6.7,                       !- Chilled Water Setpoint At Outdoor Dry Bulb High
  26.7,                      !- Chilled Water Reset Outdoor Dry Bulb High
  ,                          !- Chilled Water Primary Pump Type
  ,                          !- Chilled Water Secondary Pump Type
  ,                          !- Condenser Water Pump Type
  ,                          !- Chilled Water Supply Side Bypass Pipe
  ,                          !- Chilled Water Demand Side Bypass Pipe
  ,                          !- Condenser Water Supply Side Bypass Pipe
  ,                          !- Condenser Water Demand Side Bypass Pipe
  ,                          !- Fluid Type
  ,                          !- Loop Design Delta Temperature
  7.22;                      !- Minimum Outdoor Dry Bulb Temperature

HVACTemplate:Plant:Chiller,
  Main Chiller,              !- Name
  ElectricReciprocatingChiller, !- Chiller Type
  autosize,                  !- Capacity
  3.2,                       !- Nominal Cop
  WaterCooled,               !- Condenser Type
  1;                         !- Priority

HVACTemplate:Plant:HotWaterLoop,
  Hot Water Loop,            !- Name
  ,                          !- Pump Schedule Name
  INTERMITTENT,              !- Pump Control Type
  Default,                   !- Hot Water Plant Operation Scheme Type
  ,                          !- Hot Water Plant Equipment Operation Schemes Name
  ,                          !- Hot Water Setpoint Schedule Name
  82,                        !- Hot Water Design Setpoint
  ConstantFlow,              !- Hot Water Pump Configuration
  179352,                    !- Hot Water Pump Rated Head
  OutdoorAirTemperatureReset, !- Hot Water Setpoint Reset Type
  82.2,                      !- Hot Water Setpoint At Outdoor Dry Bulb Low
  -6.7,                      !- Hot Water Reset Outdoor Dry Bulb Low
  65.6,                      !- Hot Water Setpoint At Outdoor Dry Bulb High
  10;                        !- Hot Water Reset Outdoor Dry Bulb High

HVACTemplate:Plant:Tower,
  Main Tower,                !- Name
  SingleSpeed,               !- Tower Type
  autosize,                  !- High Speed Nominal Capacity
  autosize,                  !- High Speed Fan Power
  autosize,                  !- Low Speed Nominal Capacity
  autosize,                  !- Low Speed Fan Power
  autosize,                  !- Free Convection Capacity
  1;                         !- Priority

HVACTemplate:System:VAV,
  VAV Sys 1,                 !- Name
  FanAvailSched,             !- System Availability Schedule Name
  autosize,                  !- Supply Fan Maximum Flow Rate
  autosize,                  !- Supply Fan Minimum Flow Rate
  0.7,                       !- Supply Fan Total Efficiency
  600,                       !- Supply Fan Delta Pressure
  0.9,                       !- Supply Fan Motor Efficiency
  1,                         !- Supply Fan Motor In Air Stream Fraction
  ChilledWater,              !- Cooling Coil Type
  ,                          !- Cooling Coil Availability Schedule Name
  ,                          !- Cooling Coil Setpoint Schedule Name
  12.8,                      !- Cooling Coil Design Setpoint
  HotWater,                  !- Heating Coil Type
  ,                          !- Heating Coil Availability Schedule Name
  ,                          !- Heating Coil Setpoint Schedule Name
  10,                        !- Heating Coil Design Setpoint
  0.8,                       !- Gas Heating Coil Efficiency
  0,                         !- Gas Heating Coil Parasitic Electric Load
  None,                      !- Preheat Coil Type
  ,                          !- Preheat Coil Availability Schedule Name
  ,                          !- Preheat Coil Setpoint Schedule Name
  ,                          !- Preheat Coil Design Setpoint
  0.8,                       !- Gas Preheat Coil Efficiency
  0,                         !- Gas Preheat Coil Parasitic Electric Load
  autosize,                  !- Maximum Outdoor Air Flow Rate
  autosize,                  !- Minimum Outdoor Air Flow Rate
  FixedMinimum,              !- Minimum Outdoor Air Control Type
  Min OA Sched,              !- Minimum Outdoor Air Schedule Name
  DifferentialDryBulb,       !- Economizer Type
  NoLockout,                 !- Economizer Lockout
  19,                        !- Economizer Upper Temperature Limit
  4,                         !- Economizer Lower Temperature Limit
  ,                          !- Economizer Upper Enthalpy Limit
  ,                          !- Economizer Maximum Limit Dewpoint Temperature
  ,                          !- Supply Plenum Name
  PLENUM-1,                  !- Return Plenum Name
  DrawThrough,               !- Supply Fan Placement
  InletVaneDampers,          !- Supply Fan Part Load Power Coefficients
  CycleOnAny,                !- Night Cycle Control
  ,                          !- Night Cycle Control Zone Name
  None,                      !- Heat Recovery Type
  0.7,                       !- Sensible Heat Recovery Effectiveness
  0.65,                      !- Latent Heat Recovery Effectiveness
  None,                      !- Cooling Coil Setpoint Reset Type
  None,                      !- Heating Coil Setpoint Reset Type
  None,                      !- Dehumidification Control Type
  ,                          !- Dehumidification Control Zone Name
  60,                        !- Dehumidification Setpoint
  None,                      !- Humidifier Type
  ,                          !- Humidifier Availability Schedule Name
  1.000000e-06,              !- Humidifier Rated Capacity
  2690,                      !- Humidifier Rated Electric Power
  ,                          !- Humidifier Control Zone Name
  30,                        !- Humidifier Setpoint
  NonCoincident;             !- Sizing Option

HVACTemplate:Thermostat,
  All Zones,                 !- Name
  Htg-SetP-Sch,              !- Heating Setpoint Schedule Name
  ,                          !- Constant Heating Setpoint
  Clg-SetP-Sch;              !- Cooling Setpoint Schedule Name

HVACTemplate:Zone:VAV,
  SPACE1-1,                  !- Zone Name
  VAV Sys 1,                 !- Template Vav System Name
  All Zones,                 !- Template Thermostat Name
  autosize,                  !- Supply Air Maximum Flow Rate
  ,                          !- Zone Heating Sizing Factor
  ,                          !- Zone Cooling Sizing Factor
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  flow/person,               !- Outdoor Air Method
  0.00944,                   !- Outdoor Air Flow Rate Per Person
  0,                         !- Outdoor Air Flow Rate Per Zone Floor Area
  0,                         !- Outdoor Air Flow Rate Per Zone
  HotWater,                  !- Reheat Coil Type
  ,                          !- Reheat Coil Availability Schedule Name
  Reverse,                   !- Damper Heating Action
  ,                          !- Maximum Flow Per Zone Floor Area During Reheat
  ,                          !- Maximum Flow Fraction During Reheat
  ,                          !- Maximum Reheat Air Temperature
  ,                          !- Design Specification Outdoor Air Object Name For Control
  ,                          !- Supply Plenum Name
  ,                          !- Return Plenum Name
  None,                      !- Baseboard Heating Type
  ,                          !- Baseboard Heating Availability Schedule Name
  autosize,                  !- Baseboard Heating Capacity
  SystemSupplyAirTemperature, !- Zone Cooling Design Supply Air Temperature Input Method
  ,                          !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50;                        !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VAV,
  SPACE2-1,                  !- Zone Name
  VAV Sys 1,                 !- Template Vav System Name
  All Zones,                 !- Template Thermostat Name
  autosize,                  !- Supply Air Maximum Flow Rate
  ,                          !- Zone Heating Sizing Factor
  ,                          !- Zone Cooling Sizing Factor
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  flow/person,               !- Outdoor Air Method
  0.00944,                   !- Outdoor Air Flow Rate Per Person
  0,                         !- Outdoor Air Flow Rate Per Zone Floor Area
  0,                         !- Outdoor Air Flow Rate Per Zone
  HotWater,                  !- Reheat Coil Type
  ,                          !- Reheat Coil Availability Schedule Name
  Reverse,                   !- Damper Heating Action
  ,                          !- Maximum Flow Per Zone Floor Area During Reheat
  ,                          !- Maximum Flow Fraction During Reheat
  ,                          !- Maximum Reheat Air Temperature
  ,                          !- Design Specification Outdoor Air Object Name For Control
  ,                          !- Supply Plenum Name
  ,                          !- Return Plenum Name
  None,                      !- Baseboard Heating Type
  ,                          !- Baseboard Heating Availability Schedule Name
  autosize,                  !- Baseboard Heating Capacity
  SystemSupplyAirTemperature, !- Zone Cooling Design Supply Air Temperature Input Method
  ,                          !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50;                        !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VAV,
  SPACE3-1,                  !- Zone Name
  VAV Sys 1,                 !- Template Vav System Name
  All Zones,                 !- Template Thermostat Name
  autosize,                  !- Supply Air Maximum Flow Rate
  ,                          !- Zone Heating Sizing Factor
  ,                          !- Zone Cooling Sizing Factor
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  flow/person,               !- Outdoor Air Method
  0.00944,                   !- Outdoor Air Flow Rate Per Person
  0,                         !- Outdoor Air Flow Rate Per Zone Floor Area
  0,                         !- Outdoor Air Flow Rate Per Zone
  HotWater,                  !- Reheat Coil Type
  ,                          !- Reheat Coil Availability Schedule Name
  Reverse,                   !- Damper Heating Action
  ,                          !- Maximum Flow Per Zone Floor Area During Reheat
  ,                          !- Maximum Flow Fraction During Reheat
  ,                          !- Maximum Reheat Air Temperature
  ,                          !- Design Specification Outdoor Air Object Name For Control
  ,                          !- Supply Plenum Name
  ,                          !- Return Plenum Name
  None,                      !- Baseboard Heating Type
  ,                          !- Baseboard Heating Availability Schedule Name
  autosize,                  !- Baseboard Heating Capacity
  SystemSupplyAirTemperature, !- Zone Cooling Design Supply Air Temperature Input Method
  ,                          !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50;                        !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VAV,
  SPACE4-1,                  !- Zone Name
  VAV Sys 1,                 !- Template Vav System Name
  All Zones,                 !- Template Thermostat Name
  autosize,                  !- Supply Air Maximum Flow Rate
  ,                          !- Zone Heating Sizing Factor
  ,                          !- Zone Cooling Sizing Factor
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  flow/person,               !- Outdoor Air Method
  0.00944,                   !- Outdoor Air Flow Rate Per Person
  0,                         !- Outdoor Air Flow Rate Per Zone Floor Area
  0,                         !- Outdoor Air Flow Rate Per Zone
  HotWater,                  !- Reheat Coil Type
  ,                          !- Reheat Coil Availability Schedule Name
  Reverse,                   !- Damper Heating Action
  ,                          !- Maximum Flow Per Zone Floor Area During Reheat
  ,                          !- Maximum Flow Fraction During Reheat
  ,                          !- Maximum Reheat Air Temperature
  ,                          !- Design Specification Outdoor Air Object Name For Control
  ,                          !- Supply Plenum Name
  ,                          !- Return Plenum Name
  None,                      !- Baseboard Heating Type
  ,                          !- Baseboard Heating Availability Schedule Name
  autosize,                  !- Baseboard Heating Capacity
  SystemSupplyAirTemperature, !- Zone Cooling Design Supply Air Temperature Input Method
  ,                          !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50;                        !- Zone Heating Design Supply Air Temperature

HVACTemplate:Zone:VAV,
  SPACE5-1,                  !- Zone Name
  VAV Sys 1,                 !- Template Vav System Name
  All Zones,                 !- Template Thermostat Name
  autosize,                  !- Supply Air Maximum Flow Rate
  ,                          !- Zone Heating Sizing Factor
  ,                          !- Zone Cooling Sizing Factor
  Constant,                  !- Zone Minimum Air Flow Input Method
  0.3,                       !- Constant Minimum Air Flow Fraction
  ,                          !- Fixed Minimum Air Flow Rate
  ,                          !- Minimum Air Flow Fraction Schedule Name
  flow/person,               !- Outdoor Air Method
  0.00944,                   !- Outdoor Air Flow Rate Per Person
  0,                         !- Outdoor Air Flow Rate Per Zone Floor Area
  0,                         !- Outdoor Air Flow Rate Per Zone
  HotWater,                  !- Reheat Coil Type
  ,                          !- Reheat Coil Availability Schedule Name
  Reverse,                   !- Damper Heating Action
  ,                          !- Maximum Flow Per Zone Floor Area During Reheat
  ,                          !- Maximum Flow Fraction During Reheat
  ,                          !- Maximum Reheat Air Temperature
  ,                          !- Design Specification Outdoor Air Object Name For Control
  ,                          !- Supply Plenum Name
  ,                          !- Return Plenum Name
  None,                      !- Baseboard Heating Type
  ,                          !- Baseboard Heating Availability Schedule Name
  autosize,                  !- Baseboard Heating Capacity
  SystemSupplyAirTemperature, !- Zone Cooling Design Supply Air Temperature Input Method
  ,                          !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50;                        !- Zone Heating Design Supply Air Temperature

HeatBalanceAlgorithm,
  ConductionTransferFunction; !- Algorithm

Lights,
  SPACE1-1 Lights 1,         !- Name
  SPACE1-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  LIGHTS-1,                  !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  1584,                      !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0.2,                       !- Return Air Fraction
  0.59,                      !- Fraction Radiant
  0.2,                       !- Fraction Visible
  0,                         !- Fraction Replaceable
  GeneralLights;             !- End Use Subcategory

Lights,
  SPACE2-1 Lights 1,         !- Name
  SPACE2-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  LIGHTS-1,                  !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  684,                       !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0.2,                       !- Return Air Fraction
  0.59,                      !- Fraction Radiant
  0.2,                       !- Fraction Visible
  0,                         !- Fraction Replaceable
  GeneralLights;             !- End Use Subcategory

Lights,
  SPACE3-1 Lights 1,         !- Name
  SPACE3-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  LIGHTS-1,                  !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  1584,                      !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0.2,                       !- Return Air Fraction
  0.59,                      !- Fraction Radiant
  0.2,                       !- Fraction Visible
  0,                         !- Fraction Replaceable
  GeneralLights;             !- End Use Subcategory

Lights,
  SPACE4-1 Lights 1,         !- Name
  SPACE4-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  LIGHTS-1,                  !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  684,                       !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0.2,                       !- Return Air Fraction
  0.59,                      !- Fraction Radiant
  0.2,                       !- Fraction Visible
  0,                         !- Fraction Replaceable
  GeneralLights;             !- End Use Subcategory

Lights,
  SPACE5-1 Lights 1,         !- Name
  SPACE5-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  LIGHTS-1,                  !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  2964,                      !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0.2,                       !- Return Air Fraction
  0.59,                      !- Fraction Radiant
  0.2,                       !- Fraction Visible
  0,                         !- Fraction Replaceable
  GeneralLights;             !- End Use Subcategory

Material,
  WD10,                      !- Name
  MediumSmooth,              !- Roughness
  0.667,                     !- Thickness
  0.115,                     !- Conductivity
  513,                       !- Density
  1381,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.78,                      !- Solar Absorptance
  0.78;                      !- Visible Absorptance

Material,
  RG01,                      !- Name
  Rough,                     !- Roughness
  0.0127,                    !- Thickness
  1.442,                     !- Conductivity
  881,                       !- Density
  1674,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.65,                      !- Solar Absorptance
  0.65;                      !- Visible Absorptance

Material,
  BR01,                      !- Name
  VeryRough,                 !- Roughness
  0.0094999997,              !- Thickness
  0.162,                     !- Conductivity
  1121,                      !- Density
  1464,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  IN46,                      !- Name
  VeryRough,                 !- Roughness
  0.076200001,               !- Thickness
  0.023,                     !- Conductivity
  24,                        !- Density
  1590,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.5,                       !- Solar Absorptance
  0.5;                       !- Visible Absorptance

Material,
  WD01,                      !- Name
  MediumSmooth,              !- Roughness
  0.019099999,               !- Thickness
  0.115,                     !- Conductivity
  513,                       !- Density
  1381,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.78,                      !- Solar Absorptance
  0.78;                      !- Visible Absorptance

Material,
  PW03,                      !- Name
  MediumSmooth,              !- Roughness
  0.0127,                    !- Thickness
  0.115,                     !- Conductivity
  545,                       !- Density
  1213,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.78,                      !- Solar Absorptance
  0.78;                      !- Visible Absorptance

Material,
  IN02,                      !- Name
  Rough,                     !- Roughness
  0.090099998,               !- Thickness
  0.043000001,               !- Conductivity
  10,                        !- Density
  837,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.75,                      !- Solar Absorptance
  0.75;                      !- Visible Absorptance

Material,
  GP01,                      !- Name
  MediumSmooth,              !- Roughness
  0.0127,                    !- Thickness
  0.16,                      !- Conductivity
  801,                       !- Density
  837,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.75,                      !- Solar Absorptance
  0.75;                      !- Visible Absorptance

Material,
  GP02,                      !- Name
  MediumSmooth,              !- Roughness
  0.015900001,               !- Thickness
  0.16,                      !- Conductivity
  801,                       !- Density
  837,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.75,                      !- Solar Absorptance
  0.75;                      !- Visible Absorptance

Material,
  CC03,                      !- Name
  MediumRough,               !- Roughness
  0.1016,                    !- Thickness
  1.31,                      !- Conductivity
  2243,                      !- Density
  837,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.65,                      !- Solar Absorptance
  0.65;                      !- Visible Absorptance

Material:AirGap,
  AL21,                      !- Name
  0.157;                     !- Thermal Resistance

Material:AirGap,
  AL23,                      !- Name
  0.153;                     !- Thermal Resistance

Material:NoMass,
  CP01,                      !- Name
  Rough,                     !- Roughness
  0.367,                     !- Thermal Resistance
  0.9,                       !- Thermal Absorptance
  0.75,                      !- Solar Absorptance
  0.75;                      !- Visible Absorptance

Material:NoMass,
  MAT-CLNG-1,                !- Name
  Rough,                     !- Roughness
  0.65225929,                !- Thermal Resistance
  0.65,                      !- Thermal Absorptance
  0.65,                      !- Solar Absorptance
  0.65;                      !- Visible Absorptance

Output:Meter:MeterFileOnly,
  Electricity:Facility,      !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Building,      !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity, !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:HVAC,          !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Plant,         !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Plant,          !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,       !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,      !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Building,      !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity, !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:HVAC,          !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Plant,         !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Plant,          !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,       !- Key Name
  runperiod;                 !- Reporting Frequency

Output:SQLite,
  SimpleAndTabular;          !- Option Type

Output:Surfaces:Drawing,
  dxf;                       !- Report Type

Output:Surfaces:List,
  lines;                     !- Report Type

Output:Table:SummaryReports,
  AllSummary;                !- Report Name

Output:Variable,
  *,                         !- Key Value
  Site Outdoor Air Drybulb Temperature, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air Temperature,      !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Cooling Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Heating Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Mean Radiant Temperature, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Operative Temperature, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air Humidity Ratio,   !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air Relative Humidity, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Heating Setpoint Not Met While Occupied Time, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Cooling Setpoint Not Met While Occupied Time, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air Terminal VAV Damper Position, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Heating Coil Heating Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Cooling Coil Total Cooling Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Cooling Coil Sensible Cooling Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Plant Supply Side Outlet Temperature, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Chiller Evaporator Cooling Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Chiller Condenser Heat Transfer Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Chiller Electricity Rate,  !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Chiller COP,               !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Boiler Heating Rate,       !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Boiler NaturalGas Rate,    !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Cooling Tower Heat Transfer Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Cooling Tower Fan Electricity Rate, !- Variable Name
  hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Surface Inside Face Temperature, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  System Node Temperature,   !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Fan Electricity Energy,    !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Heating Coil Heating Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Cooling Coil Total Cooling Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:VariableDictionary,
  Regular;                   !- Key Field

OutputControl:Table:Style,
  HTML;                      !- Column Separator

People,
  SPACE1-1 People 1,         !- Name
  SPACE1-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  OCCUPY-1,                  !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  11,                        !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  ,                          !- Sensible Heat Fraction
  ActSchd;                   !- Activity Level Schedule Name

People,
  SPACE2-1 People 1,         !- Name
  SPACE2-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  OCCUPY-1,                  !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  5,                         !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  ,                          !- Sensible Heat Fraction
  ActSchd;                   !- Activity Level Schedule Name

People,
  SPACE3-1 People 1,         !- Name
  SPACE3-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  OCCUPY-1,                  !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  11,                        !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  ,                          !- Sensible Heat Fraction
  ActSchd;                   !- Activity Level Schedule Name

People,
  SPACE4-1 People 1,         !- Name
  SPACE4-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  OCCUPY-1,                  !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  5,                         !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  ,                          !- Sensible Heat Fraction
  ActSchd;                   !- Activity Level Schedule Name

People,
  SPACE5-1 People 1,         !- Name
  SPACE5-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  OCCUPY-1,                  !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  20,                        !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  ,                          !- Sensible Heat Fraction
  ActSchd;                   !- Activity Level Schedule Name

RunPeriod,
  Run Period 2,              !- Name
  1,                         !- Begin Month
  14,                        !- Begin Day Of Month
  ,                          !- Begin Year
  1,                         !- End Month
  14,                        !- End Day Of Month
  ,                          !- End Year
  Tuesday,                   !- Day Of Week For Start Day
  Yes,                       !- Use Weather File Holidays And Special Days
  Yes,                       !- Use Weather File Daylight Saving Period
  No,                        !- Apply Weekend Holiday Rule
  Yes,                       !- Use Weather File Rain Indicators
  Yes;                       !- Use Weather File Snow Indicators

RunPeriod,
  Run Period 3,              !- Name
  7,                         !- Begin Month
  7,                         !- Begin Day Of Month
  ,                          !- Begin Year
  7,                         !- End Month
  7,                         !- End Day Of Month
  ,                          !- End Year
  Tuesday,                   !- Day Of Week For Start Day
  Yes,                       !- Use Weather File Holidays And Special Days
  Yes,                       !- Use Weather File Daylight Saving Period
  No,                        !- Apply Weekend Holiday Rule
  Yes,                       !- Use Weather File Rain Indicators
  Yes;                       !- Use Weather File Snow Indicators

Schedule:Compact,
  OCCUPY-1,                  !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
  Until: 8:00,               !- Field 3
  0,                         !- Field 4
  Until: 11:00,              !- Field 5
  1,                         !- Field 6
  Until: 12:00,              !- Field 7
  0.8,                       !- Field 8
  Until: 13:00,              !- Field 9
  0.4,                       !- Field 10
  Until: 14:00,              !- Field 11
  0.8,                       !- Field 12
  Until: 18:00,              !- Field 13
  1,                         !- Field 14
  Until: 19:00,              !- Field 15
  0.5,                       !- Field 16
  Until: 21:00,              !- Field 17
  0.1,                       !- Field 18
  Until: 24:00,              !- Field 19
  0,                         !- Field 20
  For: Weekends WinterDesignDay Holiday, !- Field 21
  Until: 24:00,              !- Field 22
  0;                         !- Field 23

Schedule:Compact,
  LIGHTS-1,                  !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
  Until: 8:00,               !- Field 3
  0.05,                      !- Field 4
  Until: 9:00,               !- Field 5
  0.9,                       !- Field 6
  Until: 10:00,              !- Field 7
  0.95,                      !- Field 8
  Until: 11:00,              !- Field 9
  1,                         !- Field 10
  Until: 12:00,              !- Field 11
  0.95,                      !- Field 12
  Until: 13:00,              !- Field 13
  0.8,                       !- Field 14
  Until: 14:00,              !- Field 15
  0.9,                       !- Field 16
  Until: 18:00,              !- Field 17
  1,                         !- Field 18
  Until: 19:00,              !- Field 19
  0.6,                       !- Field 20
  Until: 21:00,              !- Field 21
  0.4,                       !- Field 22
  Until: 24:00,              !- Field 23
  0.05,                      !- Field 24
  For: Weekends WinterDesignDay Holiday, !- Field 25
  Until: 24:00,              !- Field 26
  0.05;                      !- Field 27

Schedule:Compact,
  EQUIP-1,                   !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2, !- Field 2
  Until: 8:00,               !- Field 3
  0.02,                      !- Field 4
  Until: 9:00,               !- Field 5
  0.4,                       !- Field 6
  Until: 14:00,              !- Field 7
  0.9,                       !- Field 8
  Until: 15:00,              !- Field 9
  0.8,                       !- Field 10
  Until: 16:00,              !- Field 11
  0.7,                       !- Field 12
  Until: 18:00,              !- Field 13
  0.5,                       !- Field 14
  Until: 21:00,              !- Field 15
  0.3,                       !- Field 16
  Until: 24:00,              !- Field 17
  0.02,                      !- Field 18
  For: Weekends WinterDesignDay Holiday, !- Field 19
  Until: 24:00,              !- Field 20
  0.02;                      !- Field 21

Schedule:Compact,
  INFIL-SCH,                 !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: WeekDays CustomDay1 CustomDay2, !- Field 2
  Until: 7:00,               !- Field 3
  1,                         !- Field 4
  Until: 21:00,              !- Field 5
  0,                         !- Field 6
  Until: 24:00,              !- Field 7
  1,                         !- Field 8
  For: Weekends Holiday,     !- Field 9
  Until: 24:00,              !- Field 10
  1,                         !- Field 11
  For: SummerDesignDay,      !- Field 12
  Until: 24:00,              !- Field 13
  1,                         !- Field 14
  For: WinterDesignDay,      !- Field 15
  Until: 24:00,              !- Field 16
  1;                         !- Field 17

Schedule:Compact,
  ActSchd,                   !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  117.239997864;             !- Field 4

Schedule:Compact,
  ShadeTransSch,             !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0;                         !- Field 4

Schedule:Compact,
  Htg-SetP-Sch,              !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: WeekDays CustomDay1 CustomDay2, !- Field 2
  Until: 6:00,               !- Field 3
  13,                        !- Field 4
  Until: 7:00,               !- Field 5
  18,                        !- Field 6
  Until: 21:00,              !- Field 7
  23,                        !- Field 8
  Until: 24:00,              !- Field 9
  13,                        !- Field 10
  For: WeekEnds Holiday,     !- Field 11
  Until: 24:00,              !- Field 12
  13,                        !- Field 13
  For: SummerDesignDay,      !- Field 14
  Until: 24:00,              !- Field 15
  13,                        !- Field 16
  For: WinterDesignDay,      !- Field 17
  Until: 24:00,              !- Field 18
  23;                        !- Field 19

Schedule:Compact,
  Clg-SetP-Sch,              !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: WeekDays CustomDay1 CustomDay2, !- Field 2
  Until: 7:00,               !- Field 3
  32,                        !- Field 4
  Until: 21:00,              !- Field 5
  24,                        !- Field 6
  Until: 24:00,              !- Field 7
  32,                        !- Field 8
  For: WeekEnds Holiday,     !- Field 9
  Until: 24:00,              !- Field 10
  32,                        !- Field 11
  For: SummerDesignDay,      !- Field 12
  Until: 24:00,              !- Field 13
  24,                        !- Field 14
  For: WinterDesignDay,      !- Field 15
  Until: 24:00,              !- Field 16
  32;                        !- Field 17

Schedule:Compact,
  FanAvailSched,             !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: WeekDays CustomDay1 CustomDay2, !- Field 2
  Until: 7:00,               !- Field 3
  0,                         !- Field 4
  Until: 21:00,              !- Field 5
  1,                         !- Field 6
  Until: 24:00,              !- Field 7
  0,                         !- Field 8
  For: Weekends Holiday,     !- Field 9
  Until: 24:00,              !- Field 10
  0,                         !- Field 11
  For: SummerDesignDay,      !- Field 12
  Until: 24:00,              !- Field 13
  1,                         !- Field 14
  For: WinterDesignDay,      !- Field 15
  Until: 24:00,              !- Field 16
  1;                         !- Field 17

Schedule:Compact,
  Min OA Sched,              !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: WeekDays CustomDay1 CustomDay2, !- Field 2
  Until: 8:00,               !- Field 3
  0,                         !- Field 4
  Until: 21:00,              !- Field 5
  1,                         !- Field 6
  Until: 24:00,              !- Field 7
  0,                         !- Field 8
  For: Weekends Holiday,     !- Field 9
  Until: 24:00,              !- Field 10
  0,                         !- Field 11
  For: SummerDesignDay,      !- Field 12
  Until: 24:00,              !- Field 13
  1,                         !- Field 14
  For: WinterDesignDay,      !- Field 15
  Until: 24:00,              !- Field 16
  1;                         !- Field 17

ScheduleTypeLimits,
  Any Number;                !- Name

ScheduleTypeLimits,
  Fraction,                  !- Name
  0,                         !- Lower Limit Value
  1,                         !- Upper Limit Value
  CONTINUOUS;                !- Numeric Type

ScheduleTypeLimits,
  Temperature,               !- Name
  -60,                       !- Lower Limit Value
  200,                       !- Upper Limit Value
  CONTINUOUS,                !- Numeric Type
  Temperature;               !- Unit Type

ScheduleTypeLimits,
  Control Type,              !- Name
  0,                         !- Lower Limit Value
  4,                         !- Upper Limit Value
  DISCRETE;                  !- Numeric Type

ScheduleTypeLimits,
  On/Off,                    !- Name
  0,                         !- Lower Limit Value
  1,                         !- Upper Limit Value
  DISCRETE;                  !- Numeric Type

ScheduleTypeLimits,
  FlowRate,                  !- Name
  0,                         !- Lower Limit Value
  10,                        !- Upper Limit Value
  CONTINUOUS;                !- Numeric Type

Shading:Zone:Detailed,
  Main South Overhang,       !- Name
  FRONT-1,                   !- Base Surface Name
  ShadeTransSch,             !- Transmittance Schedule Name
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  -1.3,                      !- Vertex Y Coordinate
  2.2,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.2,                       !- Vertex Z Coordinate 2
  19.8,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.2,                       !- Vertex Z Coordinate 3
  19.8,                      !- Vertex X Coordinate 4
  -1.3,                      !- Vertex Y Coordinate 4
  2.2;                       !- Vertex Z Coordinate 4

Shading:Zone:Detailed,
  South Door Overhang,       !- Name
  FRONT-1,                   !- Base Surface Name
  ShadeTransSch,             !- Transmittance Schedule Name
  4,                         !- Number Of Vertices
  21,                        !- Vertex X Coordinate
  -2,                        !- Vertex Y Coordinate
  2.6,                       !- Vertex Z Coordinate
  21,                        !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.6,                       !- Vertex Z Coordinate 2
  24.1,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.6,                       !- Vertex Z Coordinate 3
  24.1,                      !- Vertex X Coordinate 4
  -2,                        !- Vertex Y Coordinate 4
  2.6;                       !- Vertex Z Coordinate 4

SimulationControl,
  Yes,                       !- Do Zone Sizing Calculation
  Yes,                       !- Do System Sizing Calculation
  Yes,                       !- Do Plant Sizing Calculation
  No,                        !- Run Simulation For Sizing Periods
  Yes,                       !- Run Simulation For Weather File Run Periods
  No,                        !- Do Hvac Sizing Simulation For Sizing Periods
  1;                         !- Maximum Number Of Hvac Sizing Simulation Passes

Site:GroundTemperature:BuildingSurface,
  21.5,                      !- January Ground Temperature
  21.4,                      !- February Ground Temperature
  21.5,                      !- March Ground Temperature
  21.5,                      !- April Ground Temperature
  22,                        !- May Ground Temperature
  22.9,                      !- June Ground Temperature
  23,                        !- July Ground Temperature
  23.1,                      !- August Ground Temperature
  23.1,                      !- September Ground Temperature
  22.2,                      !- October Ground Temperature
  21.7,                      !- November Ground Temperature
  21.6;                      !- December Ground Temperature

Site:Location,
  CHICAGO_IL_USA TMY2-94846, !- Name
  41.78,                     !- Latitude
  -87.75,                    !- Longitude
  -6,                        !- Time Zone
  190;                       !- Elevation

Sizing:Parameters,
  1.2,                       !- Heating Sizing Factor
  1.2;                       !- Cooling Sizing Factor

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, !- Name
  1,                         !- Month
  21,                        !- Day Of Month
  WinterDesignDay,           !- Day Type
  -17.3,                     !- Maximum Dry Bulb Temperature
  0,                         !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                   !- Humidity Condition Type
  -17.3,                     !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  99063,                     !- Barometric Pressure
  4.9,                       !- Wind Speed
  270,                       !- Wind Direction
  No,                        !- Rain Indicator
  No,                        !- Snow Indicator
  No,                        !- Daylight Saving Time Indicator
  ASHRAEClearSky,            !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  ,                          !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub 
  ,                          !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud 
  0;                         !- Sky Clearness

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB, !- Name
  7,                         !- Month
  21,                        !- Day Of Month
  SummerDesignDay,           !- Day Type
  31.5,                      !- Maximum Dry Bulb Temperature
  10.7,                      !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                   !- Humidity Condition Type
  23,                        !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  99063,                     !- Barometric Pressure
  5.3,                       !- Wind Speed
  230,                       !- Wind Direction
  No,                        !- Rain Indicator
  No,                        !- Snow Indicator
  No,                        !- Daylight Saving Time Indicator
  ASHRAEClearSky,            !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  ,                          !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub 
  ,                          !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud 
  1;                         !- Sky Clearness

SurfaceConvectionAlgorithm:Inside,
  TARP;                      !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                     !- Algorithm

Timestep,
  4;                         !- Number Of Timesteps Per Hour

WindowMaterial:Gas,
  AIR 6MM,                   !- Name
  Air,                       !- Gas Type
  0.0063;                    !- Thickness

WindowMaterial:Gas,
  AIR 13MM,                  !- Name
  Air,                       !- Gas Type
  0.0127;                    !- Thickness

WindowMaterial:Gas,
  ARGON 13MM,                !- Name
  Argon,                     !- Gas Type
  0.0127;                    !- Thickness

WindowMaterial:Glazing,
  CLEAR 3MM,                 !- Name
  SpectralAverage,           !- Optical Data Type
  ,                          !- Window Glass Spectral Data Set Name
  0.003,                     !- Thickness
  0.837,                     !- Solar Transmittance At Normal Incidence
  0.075,                     !- Front Side Solar Reflectance At Normal Incidence
  0.075,                     !- Back Side Solar Reflectance At Normal Incidence
  0.898,                     !- Visible Transmittance At Normal Incidence
  0.081,                     !- Front Side Visible Reflectance At Normal Incidence
  0.081,                     !- Back Side Visible Reflectance At Normal Incidence
  0,                         !- Infrared Transmittance At Normal Incidence
  0.84,                      !- Front Side Infrared Hemispherical Emissivity
  0.84,                      !- Back Side Infrared Hemispherical Emissivity
  0.9;                       !- Conductivity

WindowMaterial:Glazing,
  GREY 3MM,                  !- Name
  SpectralAverage,           !- Optical Data Type
  ,                          !- Window Glass Spectral Data Set Name
  0.003,                     !- Thickness
  0.626,                     !- Solar Transmittance At Normal Incidence
  0.061,                     !- Front Side Solar Reflectance At Normal Incidence
  0.061,                     !- Back Side Solar Reflectance At Normal Incidence
  0.611,                     !- Visible Transmittance At Normal Incidence
  0.061,                     !- Front Side Visible Reflectance At Normal Incidence
  0.061,                     !- Back Side Visible Reflectance At Normal Incidence
  0,                         !- Infrared Transmittance At Normal Incidence
  0.84,                      !- Front Side Infrared Hemispherical Emissivity
  0.84,                      !- Back Side Infrared Hemispherical Emissivity
  0.9;                       !- Conductivity

WindowMaterial:Glazing,
  CLEAR 6MM,                 !- Name
  SpectralAverage,           !- Optical Data Type
  ,                          !- Window Glass Spectral Data Set Name
  0.006,                     !- Thickness
  0.775,                     !- Solar Transmittance At Normal Incidence
  0.071,                     !- Front Side Solar Reflectance At Normal Incidence
  0.071,                     !- Back Side Solar Reflectance At Normal Incidence
  0.881,                     !- Visible Transmittance At Normal Incidence
  0.08,                      !- Front Side Visible Reflectance At Normal Incidence
  0.08,                      !- Back Side Visible Reflectance At Normal Incidence
  0,                         !- Infrared Transmittance At Normal Incidence
  0.84,                      !- Front Side Infrared Hemispherical Emissivity
  0.84,                      !- Back Side Infrared Hemispherical Emissivity
  0.9;                       !- Conductivity

WindowMaterial:Glazing,
  LoE CLEAR 6MM,             !- Name
  SpectralAverage,           !- Optical Data Type
  ,                          !- Window Glass Spectral Data Set Name
  0.006,                     !- Thickness
  0.6,                       !- Solar Transmittance At Normal Incidence
  0.17,                      !- Front Side Solar Reflectance At Normal Incidence
  0.22,                      !- Back Side Solar Reflectance At Normal Incidence
  0.84,                      !- Visible Transmittance At Normal Incidence
  0.055,                     !- Front Side Visible Reflectance At Normal Incidence
  0.078,                     !- Back Side Visible Reflectance At Normal Incidence
  0,                         !- Infrared Transmittance At Normal Incidence
  0.84,                      !- Front Side Infrared Hemispherical Emissivity
  0.1,                       !- Back Side Infrared Hemispherical Emissivity
  0.9;                       !- Conductivity

Zone,
  PLENUM-1,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  0.609600067,               !- Ceiling Height
  283.2;                     !- Volume

Zone,
  SPACE1-1,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  2.438400269,               !- Ceiling Height
  239.247360229;             !- Volume

Zone,
  SPACE2-1,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  2.438400269,               !- Ceiling Height
  103.311355591;             !- Volume

Zone,
  SPACE3-1,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  2.438400269,               !- Ceiling Height
  239.247360229;             !- Volume

Zone,
  SPACE4-1,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  2.438400269,               !- Ceiling Height
  103.311355591;             !- Volume

Zone,
  SPACE5-1,                  !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  2.438400269,               !- Ceiling Height
  447.682556152;             !- Volume

ZoneInfiltration:DesignFlowRate,
  SPACE1-1 Infil 1,          !- Name
  SPACE1-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL-SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.0167,                    !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  0,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0.2237,                    !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE2-1 Infil 1,          !- Name
  SPACE2-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL-SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.00717,                   !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  0,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0.2237,                    !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE3-1 Infil 1,          !- Name
  SPACE3-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL-SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.0167,                    !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  0,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0.2237,                    !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE4-1 Infil 1,          !- Name
  SPACE4-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL-SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.00717,                   !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  0,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0.2237,                    !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE5-1 Infil 1,          !- Name
  SPACE5-1,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL-SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.031089,                  !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  0,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0.2237,                    !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient
