!-Generator idfkit v1.2.0
!-Option SortedOrder

Version,
  26.2;                    !- Version Identifier

Building,
  Multistory Example,        !- Name
  0,                         !- North Axis
  Suburbs,                   !- Terrain
  0.04,                      !- Loads Convergence Tolerance Value
  0.04,                      !- Temperature Convergence Tolerance Value
  FullExterior,              !- Solar Distribution
  25,                        !- Maximum Number Of Warmup Days
  6;                         !- Minimum Number Of Warmup Days

BuildingSurface:Detailed,
  Gnd West S Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Gnd West Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd West W Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Gnd West Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd West N Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Gnd West Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd West E Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Gnd West Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Gnd West E Wall,           !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd West Floor,            !- Name
  FLOOR,                     !- Surface Type
  Floor Slab,                !- Construction Name
  Gnd West Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Gnd West Floor,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  1,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd West Ceiling,          !- Name
  CEILING,                   !- Surface Type
  Ceiling,                   !- Construction Name
  Gnd West Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Gnd West Ceiling,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.5,                       !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.5,                       !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd Center S Wall,         !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Gnd Center Zone,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd Center W Wall,         !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Gnd Center Zone,           !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Gnd Center W Wall,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd Center N Wall,         !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Gnd Center Zone,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd Center E Wall,         !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Gnd Center Zone,           !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Gnd Center E Wall,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd Center Floor,          !- Name
  FLOOR,                     !- Surface Type
  Floor Slab,                !- Construction Name
  Gnd Center Zone,           !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Gnd Center Floor,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  1,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd Center Ceiling,        !- Name
  CEILING,                   !- Surface Type
  Ceiling,                   !- Construction Name
  Gnd Center Zone,           !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Gnd Center Ceiling,        !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.5,                       !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.5,                       !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd East S Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Gnd East Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd East W Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Gnd East Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Gnd East W Wall,           !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd East N Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Gnd East Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd East E Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Gnd East Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd East Floor,            !- Name
  FLOOR,                     !- Surface Type
  Floor Slab,                !- Construction Name
  Gnd East Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Gnd East Floor,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  1,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Gnd East Ceiling,          !- Name
  CEILING,                   !- Surface Type
  Ceiling,                   !- Construction Name
  Gnd East Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Gnd East Ceiling,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.5,                       !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.5,                       !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid West S Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Mid West Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid West W Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Mid West Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid West N Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Mid West Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid West E Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Mid West Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Mid West E Wall,           !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid West Floor,            !- Name
  FLOOR,                     !- Surface Type
  Floor,                     !- Construction Name
  Mid West Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Mid West Floor,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  1,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid West Ceiling,          !- Name
  CEILING,                   !- Surface Type
  Ceiling,                   !- Construction Name
  Mid West Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Mid West Ceiling,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.5,                       !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.5,                       !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid Center S Wall,         !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Mid Center Zone,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid Center W Wall,         !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Mid Center Zone,           !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Mid Center W Wall,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid Center N Wall,         !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Mid Center Zone,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid Center E Wall,         !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Mid Center Zone,           !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Mid Center E Wall,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid Center Floor,          !- Name
  FLOOR,                     !- Surface Type
  Floor,                     !- Construction Name
  Mid Center Zone,           !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Mid Center Floor,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  1,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid Center Ceiling,        !- Name
  CEILING,                   !- Surface Type
  Ceiling,                   !- Construction Name
  Mid Center Zone,           !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Mid Center Ceiling,        !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.5,                       !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.5,                       !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid East S Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Mid East Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid East W Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Mid East Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Mid East W Wall,           !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid East N Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Mid East Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid East E Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Mid East Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid East Floor,            !- Name
  FLOOR,                     !- Surface Type
  Floor,                     !- Construction Name
  Mid East Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Mid East Floor,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  1,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Mid East Ceiling,          !- Name
  CEILING,                   !- Surface Type
  Ceiling,                   !- Construction Name
  Mid East Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Mid East Ceiling,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.5,                       !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.5,                       !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top West S Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Top West Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top West W Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Top West Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top West N Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Top West Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top West E Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Top West Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top West E Wall,           !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top West Floor,            !- Name
  FLOOR,                     !- Surface Type
  Floor,                     !- Construction Name
  Top West Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top West Floor,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  1,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top West Roof,             !- Name
  ROOF,                      !- Surface Type
  Roof,                      !- Construction Name
  Top West Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.5,                       !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.5,                       !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top Center S Wall,         !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Top Center Zone,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top Center W Wall,         !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Top Center Zone,           !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top Center W Wall,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top Center N Wall,         !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Top Center Zone,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top Center E Wall,         !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Top Center Zone,           !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top Center E Wall,         !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top Center Floor,          !- Name
  FLOOR,                     !- Surface Type
  Floor,                     !- Construction Name
  Top Center Zone,           !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top Center Floor,          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  1,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top Center Roof,           !- Name
  ROOF,                      !- Surface Type
  Roof,                      !- Construction Name
  Top Center Zone,           !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.5,                       !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.5,                       !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top East S Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Top East Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top East W Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Top East Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top East W Wall,           !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top East N Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Top East Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top East E Wall,           !- Name
  WALL,                      !- Surface Type
  Ext Wall,                  !- Construction Name
  Top East Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  4,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  4,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top East Floor,            !- Name
  FLOOR,                     !- Surface Type
  Floor,                     !- Construction Name
  Top East Zone,             !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  Top East Floor,            !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  1,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  6,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  6,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  Top East Roof,             !- Name
  ROOF,                      !- Surface Type
  Roof,                      !- Construction Name
  Top East Zone,             !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  6,                         !- Vertex Y Coordinate
  2.5,                       !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  2.5,                       !- Vertex Z Coordinate 2
  4,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  2.5,                       !- Vertex Z Coordinate 3
  4,                         !- Vertex X Coordinate 4
  6,                         !- Vertex Y Coordinate 4
  2.5;                       !- Vertex Z Coordinate 4

Coil:Cooling:DX:SingleSpeed,
  Gnd West OA DX Coil,       !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Gross Rated Total Cooling Capacity
  AUTOSIZE,                  !- Gross Rated Sensible Heat Ratio
  3,                         !- Gross Rated Cooling Cop
  AUTOSIZE,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  934.4,                     !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  Gnd West OA Fan Outlet Node, !- Air Inlet Node Name
  Gnd West AC Outlet Node,   !- Air Outlet Node Name
  WindACCoolCapFT,           !- Total Cooling Capacity Function Of Temperature Curve Name
  WindACCoolCapFFF,          !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  WindACEIRFT,               !- Energy Input Ratio Function Of Temperature Curve Name
  WindACEIRFFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  WindACPLFFPLR;             !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  Gnd Center OA DX Coil,     !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Gross Rated Total Cooling Capacity
  AUTOSIZE,                  !- Gross Rated Sensible Heat Ratio
  3,                         !- Gross Rated Cooling Cop
  AUTOSIZE,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  934.4,                     !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  Gnd Center OA Fan Outlet Node, !- Air Inlet Node Name
  Gnd Center AC Outlet Node, !- Air Outlet Node Name
  WindACCoolCapFT,           !- Total Cooling Capacity Function Of Temperature Curve Name
  WindACCoolCapFFF,          !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  WindACEIRFT,               !- Energy Input Ratio Function Of Temperature Curve Name
  WindACEIRFFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  WindACPLFFPLR;             !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  Gnd East OA DX Coil,       !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Gross Rated Total Cooling Capacity
  AUTOSIZE,                  !- Gross Rated Sensible Heat Ratio
  3,                         !- Gross Rated Cooling Cop
  AUTOSIZE,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  934.4,                     !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  Gnd East OA Fan Outlet Node, !- Air Inlet Node Name
  Gnd East AC Outlet Node,   !- Air Outlet Node Name
  WindACCoolCapFT,           !- Total Cooling Capacity Function Of Temperature Curve Name
  WindACCoolCapFFF,          !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  WindACEIRFT,               !- Energy Input Ratio Function Of Temperature Curve Name
  WindACEIRFFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  WindACPLFFPLR;             !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  Mid West OA DX Coil,       !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Gross Rated Total Cooling Capacity
  AUTOSIZE,                  !- Gross Rated Sensible Heat Ratio
  3,                         !- Gross Rated Cooling Cop
  AUTOSIZE,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  934.4,                     !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  Mid West OA Fan Outlet Node, !- Air Inlet Node Name
  Mid West AC Outlet Node,   !- Air Outlet Node Name
  WindACCoolCapFT,           !- Total Cooling Capacity Function Of Temperature Curve Name
  WindACCoolCapFFF,          !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  WindACEIRFT,               !- Energy Input Ratio Function Of Temperature Curve Name
  WindACEIRFFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  WindACPLFFPLR;             !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  Mid Center OA DX Coil,     !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Gross Rated Total Cooling Capacity
  AUTOSIZE,                  !- Gross Rated Sensible Heat Ratio
  3,                         !- Gross Rated Cooling Cop
  AUTOSIZE,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  934.4,                     !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  Mid Center OA Fan Outlet Node, !- Air Inlet Node Name
  Mid Center AC Outlet Node, !- Air Outlet Node Name
  WindACCoolCapFT,           !- Total Cooling Capacity Function Of Temperature Curve Name
  WindACCoolCapFFF,          !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  WindACEIRFT,               !- Energy Input Ratio Function Of Temperature Curve Name
  WindACEIRFFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  WindACPLFFPLR;             !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  Mid East OA DX Coil,       !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Gross Rated Total Cooling Capacity
  AUTOSIZE,                  !- Gross Rated Sensible Heat Ratio
  3,                         !- Gross Rated Cooling Cop
  AUTOSIZE,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  934.4,                     !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  Mid East OA Fan Outlet Node, !- Air Inlet Node Name
  Mid East AC Outlet Node,   !- Air Outlet Node Name
  WindACCoolCapFT,           !- Total Cooling Capacity Function Of Temperature Curve Name
  WindACCoolCapFFF,          !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  WindACEIRFT,               !- Energy Input Ratio Function Of Temperature Curve Name
  WindACEIRFFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  WindACPLFFPLR;             !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  Top West OA DX Coil,       !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Gross Rated Total Cooling Capacity
  AUTOSIZE,                  !- Gross Rated Sensible Heat Ratio
  3,                         !- Gross Rated Cooling Cop
  AUTOSIZE,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  934.4,                     !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  Top West OA Fan Outlet Node, !- Air Inlet Node Name
  Top West AC Outlet Node,   !- Air Outlet Node Name
  WindACCoolCapFT,           !- Total Cooling Capacity Function Of Temperature Curve Name
  WindACCoolCapFFF,          !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  WindACEIRFT,               !- Energy Input Ratio Function Of Temperature Curve Name
  WindACEIRFFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  WindACPLFFPLR;             !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  Top Center OA DX Coil,     !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Gross Rated Total Cooling Capacity
  AUTOSIZE,                  !- Gross Rated Sensible Heat Ratio
  3,                         !- Gross Rated Cooling Cop
  AUTOSIZE,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  934.4,                     !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  Top Center OA Fan Outlet Node, !- Air Inlet Node Name
  Top Center AC Outlet Node, !- Air Outlet Node Name
  WindACCoolCapFT,           !- Total Cooling Capacity Function Of Temperature Curve Name
  WindACCoolCapFFF,          !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  WindACEIRFT,               !- Energy Input Ratio Function Of Temperature Curve Name
  WindACEIRFFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  WindACPLFFPLR;             !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  Top East OA DX Coil,       !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Gross Rated Total Cooling Capacity
  AUTOSIZE,                  !- Gross Rated Sensible Heat Ratio
  3,                         !- Gross Rated Cooling Cop
  AUTOSIZE,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  934.4,                     !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  Top East OA Fan Outlet Node, !- Air Inlet Node Name
  Top East AC Outlet Node,   !- Air Outlet Node Name
  WindACCoolCapFT,           !- Total Cooling Capacity Function Of Temperature Curve Name
  WindACCoolCapFFF,          !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  WindACEIRFT,               !- Energy Input Ratio Function Of Temperature Curve Name
  WindACEIRFFF,              !- Energy Input Ratio Function Of Flow Fraction Curve Name
  WindACPLFFPLR;             !- Part Load Fraction Correlation Curve Name

Construction,
  Ext Wall,                  !- Name
  A1 - 1 IN STUCCO,          !- Outside Layer
  C4 - 4 IN COMMON BRICK,    !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD; !- Layer 3

Construction,
  Floor,                     !- Name
  E5 - ACOUSTIC TILE,        !- Outside Layer
  E4 - CEILING AIRSPACE,     !- Layer 2
  C12 - 2 IN HW CONCRETE;    !- Layer 3

Construction,
  Ceiling,                   !- Name
  C12 - 2 IN HW CONCRETE,    !- Outside Layer
  E4 - CEILING AIRSPACE,     !- Layer 2
  E5 - ACOUSTIC TILE;        !- Layer 3

Construction,
  Floor Slab,                !- Name
  C10 - 8 IN HW CONCRETE;    !- Outside Layer

Construction,
  Roof,                      !- Name
  ROOFING - ASPHALT SHINGLES, !- Outside Layer
  E3 - 3 / 8 IN FELT AND MEMBRANE, !- Layer 2
  BB46 - 5 / 8 IN PLYWOOD;   !- Layer 3

Construction,
  Single Pane Window,        !- Name
  CLEAR GLASS;               !- Outside Layer

Curve:Biquadratic,
  WindACCoolCapFT,           !- Name
  0.942587793,               !- Coefficient1 Constant
  0.009543347,               !- Coefficient2 X
  0.00068377,                !- Coefficient3 X 2
  -0.011042676,              !- Coefficient4 Y
  5.249000e-06,              !- Coefficient5 Y 2
  -9.720000e-06,             !- Coefficient6 X Y
  12.77778,                  !- Minimum Value Of X
  23.88889,                  !- Maximum Value Of X
  18,                        !- Minimum Value Of Y
  46.11111,                  !- Maximum Value Of Y
  ,                          !- Minimum Curve Output
  ,                          !- Maximum Curve Output
  Temperature,               !- Input Unit Type For X
  Temperature,               !- Input Unit Type For Y
  Dimensionless;             !- Output Unit Type

Curve:Biquadratic,
  WindACEIRFT,               !- Name
  0.342414409,               !- Coefficient1 Constant
  0.034885008,               !- Coefficient2 X
  -0.0006237,                !- Coefficient3 X 2
  0.004977216,               !- Coefficient4 Y
  0.000437951,               !- Coefficient5 Y 2
  -0.000728028,              !- Coefficient6 X Y
  12.77778,                  !- Minimum Value Of X
  23.88889,                  !- Maximum Value Of X
  18,                        !- Minimum Value Of Y
  46.11111,                  !- Maximum Value Of Y
  ,                          !- Minimum Curve Output
  ,                          !- Maximum Curve Output
  Temperature,               !- Input Unit Type For X
  Temperature,               !- Input Unit Type For Y
  Dimensionless;             !- Output Unit Type

Curve:Quadratic,
  WindACCoolCapFFF,          !- Name
  0.8,                       !- Coefficient1 Constant
  0.2,                       !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0.5,                       !- Minimum Value Of X
  1.5;                       !- Maximum Value Of X

Curve:Quadratic,
  WindACEIRFFF,              !- Name
  1.1552,                    !- Coefficient1 Constant
  -0.1808,                   !- Coefficient2 X
  0.0256,                    !- Coefficient3 X 2
  0.5,                       !- Minimum Value Of X
  1.5;                       !- Maximum Value Of X

Curve:Quadratic,
  WindACPLFFPLR,             !- Name
  0.85,                      !- Coefficient1 Constant
  0.15,                      !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0,                         !- Minimum Value Of X
  1;                         !- Maximum Value Of X

DesignSpecification:OutdoorAir,
  SZ DSOA Gnd West Zone,     !- Name
  FLOW/ZONE,                 !- Outdoor Air Method
  ,                          !- Outdoor Air Flow Per Person
  0,                         !- Outdoor Air Flow Per Zone Floor Area
  0.01888;                   !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA Gnd Center Zone,   !- Name
  FLOW/ZONE,                 !- Outdoor Air Method
  ,                          !- Outdoor Air Flow Per Person
  0,                         !- Outdoor Air Flow Per Zone Floor Area
  0.01888;                   !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA Gnd East Zone,     !- Name
  FLOW/ZONE,                 !- Outdoor Air Method
  ,                          !- Outdoor Air Flow Per Person
  0,                         !- Outdoor Air Flow Per Zone Floor Area
  0.01888;                   !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA Mid West Zone,     !- Name
  FLOW/ZONE,                 !- Outdoor Air Method
  ,                          !- Outdoor Air Flow Per Person
  0,                         !- Outdoor Air Flow Per Zone Floor Area
  0.01888;                   !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA Mid Center Zone,   !- Name
  FLOW/ZONE,                 !- Outdoor Air Method
  ,                          !- Outdoor Air Flow Per Person
  0,                         !- Outdoor Air Flow Per Zone Floor Area
  0.01888;                   !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA Mid East Zone,     !- Name
  FLOW/ZONE,                 !- Outdoor Air Method
  ,                          !- Outdoor Air Flow Per Person
  0,                         !- Outdoor Air Flow Per Zone Floor Area
  0.01888;                   !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA Top West Zone,     !- Name
  FLOW/ZONE,                 !- Outdoor Air Method
  ,                          !- Outdoor Air Flow Per Person
  0,                         !- Outdoor Air Flow Per Zone Floor Area
  0.01888;                   !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA Top Center Zone,   !- Name
  FLOW/ZONE,                 !- Outdoor Air Method
  ,                          !- Outdoor Air Flow Per Person
  0,                         !- Outdoor Air Flow Per Zone Floor Area
  0.01888;                   !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA Top East Zone,     !- Name
  FLOW/ZONE,                 !- Outdoor Air Method
  ,                          !- Outdoor Air Flow Per Person
  0,                         !- Outdoor Air Flow Per Zone Floor Area
  0.01888;                   !- Outdoor Air Flow Per Zone

ElectricEquipment,
  Office Buildings,          !- Name
  AllZones,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  EQP-SCHED-BldgAvg,         !- Schedule Name
  Watts/Area,                !- Design Level Calculation Method
  ,                          !- Design Level
  14.43,                     !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.3,                       !- Fraction Radiant
  0;                         !- Fraction Lost

Fan:OnOff,
  Gnd West OA Fan,           !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  0.5,                       !- Fan Total Efficiency
  75,                        !- Pressure Rise
  AUTOSIZE,                  !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  Gnd West Mixed Node,       !- Air Inlet Node Name
  Gnd West OA Fan Outlet Node; !- Air Outlet Node Name

Fan:OnOff,
  Gnd Center OA Fan,         !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  0.5,                       !- Fan Total Efficiency
  75,                        !- Pressure Rise
  AUTOSIZE,                  !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  Gnd Center Mixed Node,     !- Air Inlet Node Name
  Gnd Center OA Fan Outlet Node; !- Air Outlet Node Name

Fan:OnOff,
  Gnd East OA Fan,           !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  0.5,                       !- Fan Total Efficiency
  75,                        !- Pressure Rise
  AUTOSIZE,                  !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  Gnd East Mixed Node,       !- Air Inlet Node Name
  Gnd East OA Fan Outlet Node; !- Air Outlet Node Name

Fan:OnOff,
  Mid West OA Fan,           !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  0.5,                       !- Fan Total Efficiency
  75,                        !- Pressure Rise
  AUTOSIZE,                  !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  Mid West Mixed Node,       !- Air Inlet Node Name
  Mid West OA Fan Outlet Node; !- Air Outlet Node Name

Fan:OnOff,
  Mid Center OA Fan,         !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  0.5,                       !- Fan Total Efficiency
  75,                        !- Pressure Rise
  AUTOSIZE,                  !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  Mid Center Mixed Node,     !- Air Inlet Node Name
  Mid Center OA Fan Outlet Node; !- Air Outlet Node Name

Fan:OnOff,
  Mid East OA Fan,           !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  0.5,                       !- Fan Total Efficiency
  75,                        !- Pressure Rise
  AUTOSIZE,                  !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  Mid East Mixed Node,       !- Air Inlet Node Name
  Mid East OA Fan Outlet Node; !- Air Outlet Node Name

Fan:OnOff,
  Top West OA Fan,           !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  0.5,                       !- Fan Total Efficiency
  75,                        !- Pressure Rise
  AUTOSIZE,                  !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  Top West Mixed Node,       !- Air Inlet Node Name
  Top West OA Fan Outlet Node; !- Air Outlet Node Name

Fan:OnOff,
  Top Center OA Fan,         !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  0.5,                       !- Fan Total Efficiency
  75,                        !- Pressure Rise
  AUTOSIZE,                  !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  Top Center Mixed Node,     !- Air Inlet Node Name
  Top Center OA Fan Outlet Node; !- Air Outlet Node Name

Fan:OnOff,
  Top East OA Fan,           !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  0.5,                       !- Fan Total Efficiency
  75,                        !- Pressure Rise
  AUTOSIZE,                  !- Maximum Flow Rate
  0.9,                       !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  Top East Mixed Node,       !- Air Inlet Node Name
  Top East OA Fan Outlet Node; !- Air Outlet Node Name

FenestrationSurface:Detailed,
  Gnd West S Wall Window,    !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Gnd West S Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  1,                         !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  1,                         !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  3,                         !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  3,                         !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Gnd West N Wall Window,    !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Gnd West N Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  3,                         !- Vertex 1 X Coordinate
  6,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  3,                         !- Vertex 2 X Coordinate
  6,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  1,                         !- Vertex 3 X Coordinate
  6,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  1,                         !- Vertex 4 X Coordinate
  6,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Gnd West W Wall Windows,   !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Gnd West W Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  3,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  1.5,                       !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  1.5,                       !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Gnd Center S Wall Window,  !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Gnd Center S Wall,         !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  1,                         !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  1,                         !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  3,                         !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  3,                         !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Gnd Center N Wall Window,  !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Gnd Center N Wall,         !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  3,                         !- Vertex 1 X Coordinate
  6,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  3,                         !- Vertex 2 X Coordinate
  6,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  1,                         !- Vertex 3 X Coordinate
  6,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  1,                         !- Vertex 4 X Coordinate
  6,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Gnd East S Wall Window,    !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Gnd East S Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  1,                         !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  1,                         !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  3,                         !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  3,                         !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Gnd East N Wall Window,    !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Gnd East N Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  3,                         !- Vertex 1 X Coordinate
  6,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  3,                         !- Vertex 2 X Coordinate
  6,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  1,                         !- Vertex 3 X Coordinate
  6,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  1,                         !- Vertex 4 X Coordinate
  6,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Gnd East E Wall Windows,   !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Gnd East E Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  3,                         !- Multiplier
  4,                         !- Number Of Vertices
  4,                         !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  4,                         !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  4,                         !- Vertex 3 X Coordinate
  1.5,                       !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  4,                         !- Vertex 4 X Coordinate
  1.5,                       !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Mid West S Wall Window,    !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Mid West S Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  1,                         !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  1,                         !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  3,                         !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  3,                         !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Mid West N Wall Window,    !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Mid West N Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  3,                         !- Vertex 1 X Coordinate
  6,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  3,                         !- Vertex 2 X Coordinate
  6,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  1,                         !- Vertex 3 X Coordinate
  6,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  1,                         !- Vertex 4 X Coordinate
  6,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Mid West W Wall Windows,   !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Mid West W Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  3,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  1.5,                       !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  1.5,                       !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Mid Center S Wall Window,  !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Mid Center S Wall,         !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  1,                         !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  1,                         !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  3,                         !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  3,                         !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Mid Center N Wall Window,  !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Mid Center N Wall,         !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  3,                         !- Vertex 1 X Coordinate
  6,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  3,                         !- Vertex 2 X Coordinate
  6,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  1,                         !- Vertex 3 X Coordinate
  6,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  1,                         !- Vertex 4 X Coordinate
  6,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Mid East S Wall Window,    !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Mid East S Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  1,                         !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  1,                         !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  3,                         !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  3,                         !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Mid East N Wall Window,    !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Mid East N Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  3,                         !- Vertex 1 X Coordinate
  6,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  3,                         !- Vertex 2 X Coordinate
  6,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  1,                         !- Vertex 3 X Coordinate
  6,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  1,                         !- Vertex 4 X Coordinate
  6,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Mid East E Wall Windows,   !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Mid East E Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  3,                         !- Multiplier
  4,                         !- Number Of Vertices
  4,                         !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  4,                         !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  4,                         !- Vertex 3 X Coordinate
  1.5,                       !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  4,                         !- Vertex 4 X Coordinate
  1.5,                       !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Top West S Wall Window,    !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Top West S Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  1,                         !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  1,                         !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  3,                         !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  3,                         !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Top West N Wall Window,    !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Top West N Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  3,                         !- Vertex 1 X Coordinate
  6,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  3,                         !- Vertex 2 X Coordinate
  6,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  1,                         !- Vertex 3 X Coordinate
  6,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  1,                         !- Vertex 4 X Coordinate
  6,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Top West W Wall Windows,   !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Top West W Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  3,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  1.5,                       !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  1.5,                       !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.5,                       !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.5,                       !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Top Center S Wall Window,  !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Top Center S Wall,         !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  1,                         !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  1,                         !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  3,                         !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  3,                         !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Top Center N Wall Window,  !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Top Center N Wall,         !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  3,                         !- Vertex 1 X Coordinate
  6,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  3,                         !- Vertex 2 X Coordinate
  6,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  1,                         !- Vertex 3 X Coordinate
  6,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  1,                         !- Vertex 4 X Coordinate
  6,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Top East S Wall Window,    !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Top East S Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  1,                         !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  1,                         !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  3,                         !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  3,                         !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Top East N Wall Window,    !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Top East N Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  3,                         !- Vertex 1 X Coordinate
  6,                         !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  3,                         !- Vertex 2 X Coordinate
  6,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  1,                         !- Vertex 3 X Coordinate
  6,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  1,                         !- Vertex 4 X Coordinate
  6,                         !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  Top East E Wall Windows,   !- Name
  WINDOW,                    !- Surface Type
  Single Pane Window,        !- Construction Name
  Top East E Wall,           !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  3,                         !- Multiplier
  4,                         !- Number Of Vertices
  4,                         !- Vertex 1 X Coordinate
  0.5,                       !- Vertex 1 Y Coordinate
  2,                         !- Vertex 1 Z Coordinate
  4,                         !- Vertex 2 X Coordinate
  0.5,                       !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  4,                         !- Vertex 3 X Coordinate
  1.5,                       !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  4,                         !- Vertex 4 X Coordinate
  1.5,                       !- Vertex 4 Y Coordinate
  2;                         !- Vertex 4 Z Coordinate

GlobalGeometryRules,
  UpperLeftCorner,           !- Starting Vertex Position
  CounterClockWise,          !- Vertex Entry Direction
  Relative;                  !- Coordinate System

HeatBalanceAlgorithm,
  ConductionTransferFunction; !- Algorithm

HotWaterEquipment,
  Office Buildings,          !- Name
  AllZones,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  DHW-SCHED-BldgAvg,         !- Schedule Name
  Watts/Person,              !- Design Level Calculation Method
  ,                          !- Design Level
  ,                          !- Power Per Floor Area
  31.1,                      !- Power Per Person
  0.2,                       !- Fraction Latent
  0.1,                       !- Fraction Radiant
  0.5,                       !- Fraction Lost
  General;                   !- End Use Subcategory

Lights,
  Office Buildings,          !- Name
  AllZones,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  LIT-SCHED-BldgAvg,         !- Schedule Name
  Watts/Area,                !- Design Level Calculation Method
  ,                          !- Lighting Level
  9.15,                      !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Return Air Fraction
  0.42,                      !- Fraction Radiant
  0.18,                      !- Fraction Visible
  ,                          !- Fraction Replaceable
  General;                   !- End Use Subcategory

Material,
  A1 - 1 IN STUCCO,          !- Name
  Smooth,                    !- Roughness
  0.025389841,               !- Thickness
  0.6918309,                 !- Conductivity
  1858.142,                  !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.92,                      !- Solar Absorptance
  0.92;                      !- Visible Absorptance

Material,
  C2 - 4 IN LW CONCRETE BLOCK, !- Name
  MediumRough,               !- Roughness
  0.1,                       !- Thickness
  0.38,                      !- Conductivity
  608.7,                     !- Density
  830,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.65,                      !- Solar Absorptance
  0.65;                      !- Visible Absorptance

Material,
  C4 - 4 IN COMMON BRICK,    !- Name
  Rough,                     !- Roughness
  0.1014984,                 !- Thickness
  0.7264224,                 !- Conductivity
  1922.216,                  !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.76,                      !- Solar Absorptance
  0.76;                      !- Visible Absorptance

Material,
  E1 - 3 / 4 IN PLASTER OR GYP BOARD, !- Name
  Smooth,                    !- Roughness
  0.01905,                   !- Thickness
  0.7264224,                 !- Conductivity
  1601.846,                  !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.92,                      !- Solar Absorptance
  0.92;                      !- Visible Absorptance

Material,
  C6 - 8 IN CLAY TILE,       !- Name
  Smooth,                    !- Roughness
  0.2033016,                 !- Thickness
  0.5707605,                 !- Conductivity
  1121.292,                  !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.82,                      !- Solar Absorptance
  0.82;                      !- Visible Absorptance

Material,
  C10 - 8 IN HW CONCRETE,    !- Name
  MediumRough,               !- Roughness
  0.2033016,                 !- Thickness
  1.729577,                  !- Conductivity
  2242.585,                  !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.65,                      !- Solar Absorptance
  0.65;                      !- Visible Absorptance

Material,
  E2 - 1 / 2 IN SLAG OR STONE, !- Name
  Rough,                     !- Roughness
  0.012710161,               !- Thickness
  1.435549,                  !- Conductivity
  881.0155,                  !- Density
  1673.6,                    !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.55,                      !- Solar Absorptance
  0.55;                      !- Visible Absorptance

Material,
  E3 - 3 / 8 IN FELT AND MEMBRANE, !- Name
  Rough,                     !- Roughness
  0.0095402403,              !- Thickness
  0.1902535,                 !- Conductivity
  1121.292,                  !- Density
  1673.6,                    !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.75,                      !- Solar Absorptance
  0.75;                      !- Visible Absorptance

Material,
  B5 - 1 IN DENSE INSULATION, !- Name
  VeryRough,                 !- Roughness
  0.025389841,               !- Thickness
  0.04323943,                !- Conductivity
  91.30524,                  !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.5,                       !- Solar Absorptance
  0.5;                       !- Visible Absorptance

Material,
  C12 - 2 IN HW CONCRETE,    !- Name
  MediumRough,               !- Roughness
  0.050901599,               !- Thickness
  1.729577,                  !- Conductivity
  2242.585,                  !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.65,                      !- Solar Absorptance
  0.65;                      !- Visible Absorptance

Material,
  ROOFING - ASPHALT SHINGLES, !- Name
  VeryRough,                 !- Roughness
  0.0031999999,              !- Thickness
  0.029999999,               !- Conductivity
  1121.29,                   !- Density
  830,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  BB46 - 5 / 8 IN PLYWOOD,   !- Name
  Smooth,                    !- Roughness
  0.0099999998,              !- Thickness
  0.11,                      !- Conductivity
  544.62,                    !- Density
  1210,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  INS - GLASS FIBER BONDED 3 IN, !- Name
  VeryRough,                 !- Roughness
  0.07,                      !- Thickness
  0.029999999,               !- Conductivity
  96.11,                     !- Density
  790,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.5,                       !- Solar Absorptance
  0.5;                       !- Visible Absorptance

Material,
  E5 - ACOUSTIC TILE,        !- Name
  MediumSmooth,              !- Roughness
  0.0099999998,              !- Thickness
  0.059999999,               !- Conductivity
  480.55,                    !- Density
  830,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.32,                      !- Solar Absorptance
  0.32;                      !- Visible Absorptance

Material:AirGap,
  E4 - CEILING AIRSPACE,     !- Name
  0.17;                      !- Thermal Resistance

OutdoorAir:Mixer,
  Gnd West OA Mixer,         !- Name
  Gnd West Mixed Node,       !- Mixed Air Node Name
  Gnd West OA Node,          !- Outdoor Air Stream Node Name
  Gnd West Relief Node,      !- Relief Air Stream Node Name
  Gnd West AC Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Gnd Center OA Mixer,       !- Name
  Gnd Center Mixed Node,     !- Mixed Air Node Name
  Gnd Center OA Node,        !- Outdoor Air Stream Node Name
  Gnd Center Relief Node,    !- Relief Air Stream Node Name
  Gnd Center AC Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Gnd East OA Mixer,         !- Name
  Gnd East Mixed Node,       !- Mixed Air Node Name
  Gnd East OA Node,          !- Outdoor Air Stream Node Name
  Gnd East Relief Node,      !- Relief Air Stream Node Name
  Gnd East AC Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Mid West OA Mixer,         !- Name
  Mid West Mixed Node,       !- Mixed Air Node Name
  Mid West OA Node,          !- Outdoor Air Stream Node Name
  Mid West Relief Node,      !- Relief Air Stream Node Name
  Mid West AC Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Mid Center OA Mixer,       !- Name
  Mid Center Mixed Node,     !- Mixed Air Node Name
  Mid Center OA Node,        !- Outdoor Air Stream Node Name
  Mid Center Relief Node,    !- Relief Air Stream Node Name
  Mid Center AC Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Mid East OA Mixer,         !- Name
  Mid East Mixed Node,       !- Mixed Air Node Name
  Mid East OA Node,          !- Outdoor Air Stream Node Name
  Mid East Relief Node,      !- Relief Air Stream Node Name
  Mid East AC Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Top West OA Mixer,         !- Name
  Top West Mixed Node,       !- Mixed Air Node Name
  Top West OA Node,          !- Outdoor Air Stream Node Name
  Top West Relief Node,      !- Relief Air Stream Node Name
  Top West AC Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Top Center OA Mixer,       !- Name
  Top Center Mixed Node,     !- Mixed Air Node Name
  Top Center OA Node,        !- Outdoor Air Stream Node Name
  Top Center Relief Node,    !- Relief Air Stream Node Name
  Top Center AC Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Top East OA Mixer,         !- Name
  Top East Mixed Node,       !- Mixed Air Node Name
  Top East OA Node,          !- Outdoor Air Stream Node Name
  Top East Relief Node,      !- Relief Air Stream Node Name
  Top East AC Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Node,
  Gnd West OA Node,          !- Name
  0.5;                       !- Height Above Ground

OutdoorAir:Node,
  Gnd Center OA Node,        !- Name
  0.5;                       !- Height Above Ground

OutdoorAir:Node,
  Gnd East OA Node,          !- Name
  0.5;                       !- Height Above Ground

OutdoorAir:Node,
  Mid West OA Node,          !- Name
  13;                        !- Height Above Ground

OutdoorAir:Node,
  Mid Center OA Node,        !- Name
  13;                        !- Height Above Ground

OutdoorAir:Node,
  Mid East OA Node,          !- Name
  13;                        !- Height Above Ground

OutdoorAir:Node,
  Top West OA Node,          !- Name
  23;                        !- Height Above Ground

OutdoorAir:Node,
  Top Center OA Node,        !- Name
  23;                        !- Height Above Ground

OutdoorAir:Node,
  Top East OA Node,          !- Name
  23;                        !- Height Above Ground

Output:Constructions,
  Constructions;             !- Details Type 1

Output:Meter:MeterFileOnly,
  Electricity:Facility,      !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:HVAC,          !- Key Name
  monthly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,      !- Key Name
  runperiod;                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:HVAC,          !- Key Name
  runperiod;                 !- Reporting Frequency

Output:SQLite,
  SimpleAndTabular;          !- Option Type

Output:Surfaces:Drawing,
  DXF;                       !- Report Type

Output:Table:SummaryReports,
  AllSummary;                !- Report Name

Output:Variable,
  *,                         !- Key Value
  Site Outdoor Air Drybulb Temperature, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Gnd Center Zone,           !- Key Value
  Zone Outdoor Air Drybulb Temperature, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Mid Center Zone,           !- Key Value
  Zone Outdoor Air Drybulb Temperature, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Top Center Zone,           !- Key Value
  Zone Outdoor Air Drybulb Temperature, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Gnd Center OA Node,        !- Key Value
  System Node Temperature,   !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Mid Center OA Node,        !- Key Value
  System Node Temperature,   !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Top Center OA Node,        !- Key Value
  System Node Temperature,   !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Site Outdoor Air Wetbulb Temperature, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Gnd Center Zone,           !- Key Value
  Zone Outdoor Air Wetbulb Temperature, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Mid Center Zone,           !- Key Value
  Zone Outdoor Air Wetbulb Temperature, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Top Center Zone,           !- Key Value
  Zone Outdoor Air Wetbulb Temperature, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Site Wind Speed,           !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Gnd Center Zone,           !- Key Value
  Zone Outdoor Air Wind Speed, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Mid Center Zone,           !- Key Value
  Zone Outdoor Air Wind Speed, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Top Center Zone,           !- Key Value
  Zone Outdoor Air Wind Speed, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air Temperature,      !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Gnd West Zone,             !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Gnd Center Zone,           !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Gnd East Zone,             !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Gnd Floor List,            !- Key Value
  Zone List Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Gnd Floor,                 !- Key Value
  Zone Group Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Mid West Zone,             !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Mid Center Zone,           !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Mid East Zone,             !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Mid Floor List,            !- Key Value
  Zone List Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Mid Floor,                 !- Key Value
  Zone Group Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Top West Zone,             !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Top Center Zone,           !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Top East Zone,             !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Top Floor List,            !- Key Value
  Zone List Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Top Floor,                 !- Key Value
  Zone Group Sensible Heating Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Gnd West Zone,             !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Gnd Center Zone,           !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Gnd East Zone,             !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Gnd Floor List,            !- Key Value
  Zone List Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Gnd Floor,                 !- Key Value
  Zone Group Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Mid West Zone,             !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Mid Center Zone,           !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Mid East Zone,             !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Mid Floor List,            !- Key Value
  Zone List Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Mid Floor,                 !- Key Value
  Zone Group Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Top West Zone,             !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Top Center Zone,           !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Top East Zone,             !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Top Floor List,            !- Key Value
  Zone List Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  Top Floor,                 !- Key Value
  Zone Group Sensible Cooling Energy, !- Variable Name
  Monthly;                   !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Surface Inside Face Temperature, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  System Node Temperature,   !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Fan Electricity Energy,    !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Heating Coil Heating Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Cooling Coil Total Cooling Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:VariableDictionary,
  Regular;                   !- Key Field

OutputControl:Table:Style,
  HTML;                      !- Column Separator

People,
  Office Buildings,          !- Name
  AllZones,                  !- Zone Or Zonelist Or Space Or Spacelist Name
  OCC-SCHED-BldgAvg,         !- Number Of People Schedule Name
  Area/Person,               !- Number Of People Calculation Method
  ,                          !- Number Of People
  ,                          !- People Per Floor Area
  9.29,                      !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  0.55,                      !- Sensible Heat Fraction
  ActSchd134;                !- Activity Level Schedule Name

RunPeriod,
  Run Period 1,              !- Name
  1,                         !- Begin Month
  1,                         !- Begin Day Of Month
  ,                          !- Begin Year
  12,                        !- End Month
  31,                        !- End Day Of Month
  ,                          !- End Year
  Tuesday,                   !- Day Of Week For Start Day
  Yes,                       !- Use Weather File Holidays And Special Days
  Yes,                       !- Use Weather File Daylight Saving Period
  No,                        !- Apply Weekend Holiday Rule
  Yes,                       !- Use Weather File Rain Indicators
  Yes;                       !- Use Weather File Snow Indicators

Schedule:Compact,
  OCC-SCHED-BldgAvg,         !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays SummerDesignDay, !- Field 2
  Until:  4:00,              !- Field 3
  0,                         !- Field 4
  Until:  5:00,              !- Field 5
  0.05,                      !- Field 6
  Until:  6:00,              !- Field 7
  0.1,                       !- Field 8
  Until:  7:00,              !- Field 9
  0.25,                      !- Field 10
  Until: 11:00,              !- Field 11
  0.65,                      !- Field 12
  Until: 13:00,              !- Field 13
  0.6,                       !- Field 14
  Until: 17:00,              !- Field 15
  0.65,                      !- Field 16
  Until: 18:00,              !- Field 17
  0.4,                       !- Field 18
  Until: 19:00,              !- Field 19
  0.25,                      !- Field 20
  Until: 20:00,              !- Field 21
  0.1,                       !- Field 22
  Until: 23:00,              !- Field 23
  0.05,                      !- Field 24
  Until: 24:00,              !- Field 25
  0,                         !- Field 26
  For: Saturday,             !- Field 27
  Until:  6:00,              !- Field 28
  0,                         !- Field 29
  Until:  7:00,              !- Field 30
  0.05,                      !- Field 31
  Until: 17:00,              !- Field 32
  0.15,                      !- Field 33
  Until: 20:00,              !- Field 34
  0.05,                      !- Field 35
  Until: 24:00,              !- Field 36
  0,                         !- Field 37
  For: Sunday Holidays WinterDesignDay AllOtherDays, !- Field 38
  Until:  7:00,              !- Field 39
  0,                         !- Field 40
  Until: 20:00,              !- Field 41
  0.05,                      !- Field 42
  Until: 24:00,              !- Field 43
  0;                         !- Field 44

Schedule:Compact,
  LIT-SCHED-BldgAvg,         !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays SummerDesignDay, !- Field 2
  Until:  4:00,              !- Field 3
  0.05,                      !- Field 4
  Until:  5:00,              !- Field 5
  0.1,                       !- Field 6
  Until:  6:00,              !- Field 7
  0.2,                       !- Field 8
  Until:  7:00,              !- Field 9
  0.4,                       !- Field 10
  Until:  8:00,              !- Field 11
  0.7,                       !- Field 12
  Until:  9:00,              !- Field 13
  0.8,                       !- Field 14
  Until:  17:00,             !- Field 15
  0.85,                      !- Field 16
  Until:  18:00,             !- Field 17
  0.8,                       !- Field 18
  Until:  19:00,             !- Field 19
  0.35,                      !- Field 20
  Until: 24:00,              !- Field 21
  0.1,                       !- Field 22
  For: Saturday,             !- Field 23
  Until:  5:00,              !- Field 24
  0.05,                      !- Field 25
  Until:  6:00,              !- Field 26
  0.1,                       !- Field 27
  Until:  7:00,              !- Field 28
  0.15,                      !- Field 29
  Until:  9:00,              !- Field 30
  0.21,                      !- Field 31
  Until: 14:00,              !- Field 32
  0.25,                      !- Field 33
  Until: 17:00,              !- Field 34
  0.2,                       !- Field 35
  Until: 18:00,              !- Field 36
  0.15,                      !- Field 37
  Until: 24:00,              !- Field 38
  0.1,                       !- Field 39
  For: Sunday Holidays WinterDesignDay AllOtherDays, !- Field 40
  Until:  5:00,              !- Field 41
  0.05,                      !- Field 42
  Until:  7:00,              !- Field 43
  0.1,                       !- Field 44
  Until:  17:00,             !- Field 45
  0.15,                      !- Field 46
  Until:  20:00,             !- Field 47
  0.1,                       !- Field 48
  Until:  24:00,             !- Field 49
  0.05;                      !- Field 50

Schedule:Compact,
  EQP-SCHED-BldgAvg,         !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays SummerDesignDay, !- Field 2
  Until:  5:00,              !- Field 3
  0.15,                      !- Field 4
  Until:  6:00,              !- Field 5
  0.2,                       !- Field 6
  Until:  7:00,              !- Field 7
  0.35,                      !- Field 8
  Until:  8:00,              !- Field 9
  0.6,                       !- Field 10
  Until: 16:00,              !- Field 11
  0.7,                       !- Field 12
  Until: 17:00,              !- Field 13
  0.65,                      !- Field 14
  Until: 18:00,              !- Field 15
  0.45,                      !- Field 16
  Until: 19:00,              !- Field 17
  0.3,                       !- Field 18
  Until: 21:00,              !- Field 19
  0.2,                       !- Field 20
  Until: 24:00,              !- Field 21
  0.15,                      !- Field 22
  For: Saturday,             !- Field 23
  Until:  7:00,              !- Field 24
  0.15,                      !- Field 25
  Until:  8:00,              !- Field 26
  0.2,                       !- Field 27
  Until: 14:00,              !- Field 28
  0.25,                      !- Field 29
  Until: 17:00,              !- Field 30
  0.2,                       !- Field 31
  Until: 24:00,              !- Field 32
  0.15,                      !- Field 33
  For: Sunday Holidays WinterDesignDay AllOtherDays, !- Field 34
  Until:  7:00,              !- Field 35
  0.15,                      !- Field 36
  Until: 17:00,              !- Field 37
  0.2,                       !- Field 38
  Until: 24:00,              !- Field 39
  0.15;                      !- Field 40

Schedule:Compact,
  DHW-SCHED-BldgAvg,         !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays SummerDesignDay, !- Field 2
  Until:  4:00,              !- Field 3
  0,                         !- Field 4
  Until:  6:00,              !- Field 5
  0.1,                       !- Field 6
  Until: 10:00,              !- Field 7
  0.5,                       !- Field 8
  Until: 11:00,              !- Field 9
  0.7,                       !- Field 10
  Until: 13:00,              !- Field 11
  0.9,                       !- Field 12
  Until: 15:00,              !- Field 13
  0.5,                       !- Field 14
  Until: 16:00,              !- Field 15
  0.7,                       !- Field 16
  Until: 19:00,              !- Field 17
  0.5,                       !- Field 18
  Until: 23:00,              !- Field 19
  0.1,                       !- Field 20
  Until: 24:00,              !- Field 21
  0,                         !- Field 22
  For: Saturday,             !- Field 23
  Until:  6:00,              !- Field 24
  0,                         !- Field 25
  Until:  7:00,              !- Field 26
  0.1,                       !- Field 27
  Until: 17:00,              !- Field 28
  0.2,                       !- Field 29
  Until: 20:00,              !- Field 30
  0.1,                       !- Field 31
  Until: 24:00,              !- Field 32
  0,                         !- Field 33
  For: Sunday Holidays WinterDesignDay AllOtherDays, !- Field 34
  Until:  7:00,              !- Field 35
  0,                         !- Field 36
  Until: 20:00,              !- Field 37
  0.1,                       !- Field 38
  Until: 24:00,              !- Field 39
  0;                         !- Field 40

Schedule:Compact,
  ActSchd134,                !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Alldays,              !- Field 2
  Until: 24:00,              !- Field 3
  134;                       !- Field 4

Schedule:Compact,
  CyclingFanSch,             !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0;                         !- Field 4

Schedule:Compact,
  AlwaysOnSchedule,          !- Name
  On/Off,                    !- Schedule Type Limits Name
  THROUGH: 12/31,            !- Field
  FOR: AllDays,              !- Field 2
  UNTIL: 24:00,              !- Field 3
  1;                         !- Field 4

Schedule:Compact,
  Zone Control Type Sch,     !- Name
  Control Type,              !- Schedule Type Limits Name
  THROUGH: 12/31,            !- Field
  FOR: AllDays,              !- Field 2
  UNTIL: 24:00,              !- Field 3
  4;                         !- Field 4

Schedule:Compact,
  Heating Temp Sch,          !- Name
  Temperature,               !- Schedule Type Limits Name
  THROUGH: 12/31,            !- Field
  FOR: AllDays,              !- Field 2
  UNTIL: 24:00,              !- Field 3
  20;                        !- Field 4

Schedule:Compact,
  Cooling Temp Sch,          !- Name
  Temperature,               !- Schedule Type Limits Name
  THROUGH: 12/31,            !- Field
  FOR: AllDays,              !- Field 2
  UNTIL: 24:00,              !- Field 3
  24;                        !- Field 4

ScheduleTypeLimits,
  Any Number;                !- Name

ScheduleTypeLimits,
  Fraction,                  !- Name
  0,                         !- Lower Limit Value
  1,                         !- Upper Limit Value
  Continuous;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                    !- Name
  0,                         !- Lower Limit Value
  1,                         !- Upper Limit Value
  DISCRETE;                  !- Numeric Type

ScheduleTypeLimits,
  Control Type,              !- Name
  0,                         !- Lower Limit Value
  4,                         !- Upper Limit Value
  DISCRETE;                  !- Numeric Type

ScheduleTypeLimits,
  Temperature,               !- Name
  -60,                       !- Lower Limit Value
  200,                       !- Upper Limit Value
  CONTINUOUS,                !- Numeric Type
  Temperature;               !- Unit Type

ShadowCalculation,
  PolygonClipping,           !- Shading Calculation Method
  Periodic,                  !- Shading Calculation Update Frequency Method
  20;                        !- Shading Calculation Update Frequency

SimulationControl,
  YES,                       !- Do Zone Sizing Calculation
  NO,                        !- Do System Sizing Calculation
  NO,                        !- Do Plant Sizing Calculation
  NO,                        !- Run Simulation For Sizing Periods
  YES,                       !- Run Simulation For Weather File Run Periods
  No,                        !- Do Hvac Sizing Simulation For Sizing Periods
  1;                         !- Maximum Number Of Hvac Sizing Simulation Passes

Site:HeightVariation,
  0.33,                      !- Wind Speed Profile Exponent
  460,                       !- Wind Speed Profile Boundary Layer Thickness
  0.0065;                    !- Air Temperature Gradient Coefficient

Site:Location,
  Chicago Ohare Intl Ap IL USA WMO=725300, !- Name
  41.99,                     !- Latitude
  -87.91,                    !- Longitude
  -6,                        !- Time Zone
  205;                       !- Elevation

Site:WeatherStation,
  30,                        !- Wind Sensor Height Above Ground
  0.33,                      !- Wind Speed Profile Exponent
  460,                       !- Wind Speed Profile Boundary Layer Thickness
  30;                        !- Air Temperature Sensor Height Above Ground

Sizing:Parameters,
  1.2,                       !- Heating Sizing Factor
  1.2;                       !- Cooling Sizing Factor

Sizing:Zone,
  Gnd West Zone,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.009,                     !- Zone Cooling Design Supply Air Humidity Ratio
  0.009,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA Gnd West Zone,     !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.2,                       !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  ,                          !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  Gnd Center Zone,           !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.009,                     !- Zone Cooling Design Supply Air Humidity Ratio
  0.009,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA Gnd Center Zone,   !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.2,                       !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  ,                          !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  Gnd East Zone,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.009,                     !- Zone Cooling Design Supply Air Humidity Ratio
  0.009,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA Gnd East Zone,     !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.2,                       !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  ,                          !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  Mid West Zone,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.009,                     !- Zone Cooling Design Supply Air Humidity Ratio
  0.009,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA Mid West Zone,     !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.2,                       !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  ,                          !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  Mid Center Zone,           !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.009,                     !- Zone Cooling Design Supply Air Humidity Ratio
  0.009,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA Mid Center Zone,   !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.2,                       !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  ,                          !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  Mid East Zone,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.009,                     !- Zone Cooling Design Supply Air Humidity Ratio
  0.009,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA Mid East Zone,     !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.2,                       !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  ,                          !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  Top West Zone,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.009,                     !- Zone Cooling Design Supply Air Humidity Ratio
  0.009,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA Top West Zone,     !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.2,                       !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  ,                          !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  Top Center Zone,           !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.009,                     !- Zone Cooling Design Supply Air Humidity Ratio
  0.009,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA Top Center Zone,   !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.2,                       !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  ,                          !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  Top East Zone,             !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.009,                     !- Zone Cooling Design Supply Air Humidity Ratio
  0.009,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA Top East Zone,     !- Design Specification Outdoor Air Object Name
  1.2,                       !- Zone Heating Sizing Factor
  1.2,                       !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  ,                          !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  ,                          !- Cooling Minimum Air Flow
  ,                          !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  ,                          !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99% Condns DB, !- Name
  1,                         !- Month
  21,                        !- Day Of Month
  WinterDesignDay,           !- Day Type
  -16.6,                     !- Maximum Dry Bulb Temperature
  0,                         !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                   !- Humidity Condition Type
  -16.6,                     !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  98886,                     !- Barometric Pressure
  4.9,                       !- Wind Speed
  270,                       !- Wind Direction
  No,                        !- Rain Indicator
  No,                        !- Snow Indicator
  No,                        !- Daylight Saving Time Indicator
  ASHRAEClearSky,            !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  ,                          !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub 
  ,                          !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud 
  0;                         !- Sky Clearness

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
  7,                         !- Month
  21,                        !- Day Of Month
  SummerDesignDay,           !- Day Type
  31.6,                      !- Maximum Dry Bulb Temperature
  10.5,                      !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                   !- Humidity Condition Type
  23,                        !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  98886,                     !- Barometric Pressure
  5.2,                       !- Wind Speed
  230,                       !- Wind Direction
  No,                        !- Rain Indicator
  No,                        !- Snow Indicator
  No,                        !- Daylight Saving Time Indicator
  ASHRAEClearSky,            !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  ,                          !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub 
  ,                          !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud 
  1;                         !- Sky Clearness

SizingPeriod:WeatherFileDays,
  Weather File Sizing Period, !- Name
  7,                         !- Begin Month
  18,                        !- Begin Day Of Month
  7,                         !- End Month
  25,                        !- End Day Of Month
  SummerDesignDay,           !- Day Of Week For Start Day
  No,                        !- Use Weather File Daylight Saving Period
  No;                        !- Use Weather File Rain And Snow Indicators

SurfaceConvectionAlgorithm:Inside,
  TARP;                      !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                     !- Algorithm

ThermostatSetpoint:DualSetpoint,
  Heating Cooling Setpoint,  !- Name
  Heating Temp Sch,          !- Heating Setpoint Temperature Schedule Name
  Cooling Temp Sch;          !- Cooling Setpoint Temperature Schedule Name

Timestep,
  6;                         !- Number Of Timesteps Per Hour

WindowMaterial:Glazing,
  CLEAR GLASS,               !- Name
  SpectralAverage,           !- Optical Data Type
  ,                          !- Window Glass Spectral Data Set Name
  0.003,                     !- Thickness
  0.837,                     !- Solar Transmittance At Normal Incidence
  0.075,                     !- Front Side Solar Reflectance At Normal Incidence
  0.075,                     !- Back Side Solar Reflectance At Normal Incidence
  0.898,                     !- Visible Transmittance At Normal Incidence
  0.081,                     !- Front Side Visible Reflectance At Normal Incidence
  0.081,                     !- Back Side Visible Reflectance At Normal Incidence
  0,                         !- Infrared Transmittance At Normal Incidence
  0.84,                      !- Front Side Infrared Hemispherical Emissivity
  0.84,                      !- Back Side Infrared Hemispherical Emissivity
  0.9;                       !- Conductivity

Zone,
  Gnd West Zone,             !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  autocalculate,             !- Ceiling Height
  autocalculate;             !- Volume

Zone,
  Gnd Center Zone,           !- Name
  0,                         !- Direction Of Relative North
  8,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  4,                         !- Multiplier
  autocalculate,             !- Ceiling Height
  autocalculate;             !- Volume

Zone,
  Gnd East Zone,             !- Name
  0,                         !- Direction Of Relative North
  20,                        !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  autocalculate,             !- Ceiling Height
  autocalculate;             !- Volume

Zone,
  Mid West Zone,             !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  12.5,                      !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  autocalculate,             !- Ceiling Height
  autocalculate;             !- Volume

Zone,
  Mid Center Zone,           !- Name
  0,                         !- Direction Of Relative North
  8,                         !- X Origin
  0,                         !- Y Origin
  12.5,                      !- Z Origin
  1,                         !- Type
  4,                         !- Multiplier
  autocalculate,             !- Ceiling Height
  autocalculate;             !- Volume

Zone,
  Mid East Zone,             !- Name
  0,                         !- Direction Of Relative North
  20,                        !- X Origin
  0,                         !- Y Origin
  12.5,                      !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  autocalculate,             !- Ceiling Height
  autocalculate;             !- Volume

Zone,
  Top West Zone,             !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  22.5,                      !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  autocalculate,             !- Ceiling Height
  autocalculate;             !- Volume

Zone,
  Top Center Zone,           !- Name
  0,                         !- Direction Of Relative North
  8,                         !- X Origin
  0,                         !- Y Origin
  22.5,                      !- Z Origin
  1,                         !- Type
  4,                         !- Multiplier
  autocalculate,             !- Ceiling Height
  autocalculate;             !- Volume

Zone,
  Top East Zone,             !- Name
  0,                         !- Direction Of Relative North
  20,                        !- X Origin
  0,                         !- Y Origin
  22.5,                      !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  autocalculate,             !- Ceiling Height
  autocalculate;             !- Volume

ZoneControl:Thermostat,
  Gnd West Thermostat,       !- Name
  Gnd West Zone,             !- Zone Or Zonelist Name
  Zone Control Type Sch,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Heating Cooling Setpoint;  !- Control 1 Name

ZoneControl:Thermostat,
  Gnd Center Thermostat,     !- Name
  Gnd Center Zone,           !- Zone Or Zonelist Name
  Zone Control Type Sch,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Heating Cooling Setpoint;  !- Control 1 Name

ZoneControl:Thermostat,
  Gnd East Thermostat,       !- Name
  Gnd East Zone,             !- Zone Or Zonelist Name
  Zone Control Type Sch,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Heating Cooling Setpoint;  !- Control 1 Name

ZoneControl:Thermostat,
  Mid West Thermostat,       !- Name
  Mid West Zone,             !- Zone Or Zonelist Name
  Zone Control Type Sch,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Heating Cooling Setpoint;  !- Control 1 Name

ZoneControl:Thermostat,
  Mid Center Thermostat,     !- Name
  Mid Center Zone,           !- Zone Or Zonelist Name
  Zone Control Type Sch,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Heating Cooling Setpoint;  !- Control 1 Name

ZoneControl:Thermostat,
  Mid East Thermostat,       !- Name
  Mid East Zone,             !- Zone Or Zonelist Name
  Zone Control Type Sch,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Heating Cooling Setpoint;  !- Control 1 Name

ZoneControl:Thermostat,
  Top West Thermostat,       !- Name
  Top West Zone,             !- Zone Or Zonelist Name
  Zone Control Type Sch,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Heating Cooling Setpoint;  !- Control 1 Name

ZoneControl:Thermostat,
  Top Center Thermostat,     !- Name
  Top Center Zone,           !- Zone Or Zonelist Name
  Zone Control Type Sch,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Heating Cooling Setpoint;  !- Control 1 Name

ZoneControl:Thermostat,
  Top East Thermostat,       !- Name
  Top East Zone,             !- Zone Or Zonelist Name
  Zone Control Type Sch,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  Heating Cooling Setpoint;  !- Control 1 Name

ZoneGroup,
  Gnd Floor,                 !- Name
  Gnd Floor List,            !- Zone List Name
  1;                         !- Zone List Multiplier

ZoneGroup,
  Mid Floor,                 !- Name
  Mid Floor List,            !- Zone List Name
  8;                         !- Zone List Multiplier

ZoneGroup,
  Top Floor,                 !- Name
  Top Floor List,            !- Zone List Name
  1;                         !- Zone List Multiplier

ZoneHVAC:Baseboard:Convective:Electric,
  Gnd West Baseboard,        !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  AUTOSIZE,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  0.95;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
  Gnd Center Baseboard,      !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  AUTOSIZE,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  0.95;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
  Gnd East Baseboard,        !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  AUTOSIZE,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  0.95;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
  Mid West Baseboard,        !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  AUTOSIZE,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  0.95;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
  Mid Center Baseboard,      !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  AUTOSIZE,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  0.95;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
  Mid East Baseboard,        !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  AUTOSIZE,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  0.95;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
  Top West Baseboard,        !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  AUTOSIZE,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  0.95;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
  Top Center Baseboard,      !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  AUTOSIZE,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  0.95;                      !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
  Top East Baseboard,        !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  AUTOSIZE,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  0.95;                      !- Efficiency

ZoneHVAC:EquipmentConnections,
  Gnd West Zone,             !- Zone Name
  Gnd West Equipment,        !- Zone Conditioning Equipment List Name
  Gnd West AC Outlet Node,   !- Zone Air Inlet Node Or Nodelist Name
  Gnd West AC Inlet Node,    !- Zone Air Exhaust Node Or Nodelist Name
  Gnd West Air Node,         !- Zone Air Node Name
  Gnd West Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  Gnd Center Zone,           !- Zone Name
  Gnd Center Equipment,      !- Zone Conditioning Equipment List Name
  Gnd Center AC Outlet Node, !- Zone Air Inlet Node Or Nodelist Name
  Gnd Center AC Inlet Node,  !- Zone Air Exhaust Node Or Nodelist Name
  Gnd Center Air Node,       !- Zone Air Node Name
  Gnd Center Return Node;    !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  Gnd East Zone,             !- Zone Name
  Gnd East Equipment,        !- Zone Conditioning Equipment List Name
  Gnd East AC Outlet Node,   !- Zone Air Inlet Node Or Nodelist Name
  Gnd East AC Inlet Node,    !- Zone Air Exhaust Node Or Nodelist Name
  Gnd East Air Node,         !- Zone Air Node Name
  Gnd East Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  Mid West Zone,             !- Zone Name
  Mid West Equipment,        !- Zone Conditioning Equipment List Name
  Mid West AC Outlet Node,   !- Zone Air Inlet Node Or Nodelist Name
  Mid West AC Inlet Node,    !- Zone Air Exhaust Node Or Nodelist Name
  Mid West Air Node,         !- Zone Air Node Name
  Mid West Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  Mid Center Zone,           !- Zone Name
  Mid Center Equipment,      !- Zone Conditioning Equipment List Name
  Mid Center AC Outlet Node, !- Zone Air Inlet Node Or Nodelist Name
  Mid Center AC Inlet Node,  !- Zone Air Exhaust Node Or Nodelist Name
  Mid Center Air Node,       !- Zone Air Node Name
  Mid Center Return Node;    !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  Mid East Zone,             !- Zone Name
  Mid East Equipment,        !- Zone Conditioning Equipment List Name
  Mid East AC Outlet Node,   !- Zone Air Inlet Node Or Nodelist Name
  Mid East AC Inlet Node,    !- Zone Air Exhaust Node Or Nodelist Name
  Mid East Air Node,         !- Zone Air Node Name
  Mid East Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  Top West Zone,             !- Zone Name
  Top West Equipment,        !- Zone Conditioning Equipment List Name
  Top West AC Outlet Node,   !- Zone Air Inlet Node Or Nodelist Name
  Top West AC Inlet Node,    !- Zone Air Exhaust Node Or Nodelist Name
  Top West Air Node,         !- Zone Air Node Name
  Top West Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  Top Center Zone,           !- Zone Name
  Top Center Equipment,      !- Zone Conditioning Equipment List Name
  Top Center AC Outlet Node, !- Zone Air Inlet Node Or Nodelist Name
  Top Center AC Inlet Node,  !- Zone Air Exhaust Node Or Nodelist Name
  Top Center Air Node,       !- Zone Air Node Name
  Top Center Return Node;    !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  Top East Zone,             !- Zone Name
  Top East Equipment,        !- Zone Conditioning Equipment List Name
  Top East AC Outlet Node,   !- Zone Air Inlet Node Or Nodelist Name
  Top East AC Inlet Node,    !- Zone Air Exhaust Node Or Nodelist Name
  Top East Air Node,         !- Zone Air Node Name
  Top East Return Node;      !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentList,
  Gnd West Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:WindowAirConditioner, !- Zone Equipment Object Type
  Gnd West Window AC,        !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  2,                         !- Zone Equipment Heating Or No Load Sequence
  ,                          !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                          !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Gnd West Baseboard,        !- Zone Equipment Name 2
  2,                         !- Zone Equipment Cooling Sequence 2
  1;                         !- Zone Equipment Heating Or No Load Sequence 2

ZoneHVAC:EquipmentList,
  Gnd Center Equipment,      !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:WindowAirConditioner, !- Zone Equipment Object Type
  Gnd Center Window AC,      !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  2,                         !- Zone Equipment Heating Or No Load Sequence
  ,                          !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                          !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Gnd Center Baseboard,      !- Zone Equipment Name 2
  2,                         !- Zone Equipment Cooling Sequence 2
  1;                         !- Zone Equipment Heating Or No Load Sequence 2

ZoneHVAC:EquipmentList,
  Gnd East Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:WindowAirConditioner, !- Zone Equipment Object Type
  Gnd East Window AC,        !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  2,                         !- Zone Equipment Heating Or No Load Sequence
  ,                          !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                          !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Gnd East Baseboard,        !- Zone Equipment Name 2
  2,                         !- Zone Equipment Cooling Sequence 2
  1;                         !- Zone Equipment Heating Or No Load Sequence 2

ZoneHVAC:EquipmentList,
  Mid West Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:WindowAirConditioner, !- Zone Equipment Object Type
  Mid West Window AC,        !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  2,                         !- Zone Equipment Heating Or No Load Sequence
  ,                          !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                          !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Mid West Baseboard,        !- Zone Equipment Name 2
  2,                         !- Zone Equipment Cooling Sequence 2
  1;                         !- Zone Equipment Heating Or No Load Sequence 2

ZoneHVAC:EquipmentList,
  Mid Center Equipment,      !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:WindowAirConditioner, !- Zone Equipment Object Type
  Mid Center Window AC,      !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  2,                         !- Zone Equipment Heating Or No Load Sequence
  ,                          !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                          !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Mid Center Baseboard,      !- Zone Equipment Name 2
  2,                         !- Zone Equipment Cooling Sequence 2
  1;                         !- Zone Equipment Heating Or No Load Sequence 2

ZoneHVAC:EquipmentList,
  Mid East Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:WindowAirConditioner, !- Zone Equipment Object Type
  Mid East Window AC,        !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  2,                         !- Zone Equipment Heating Or No Load Sequence
  ,                          !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                          !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Mid East Baseboard,        !- Zone Equipment Name 2
  2,                         !- Zone Equipment Cooling Sequence 2
  1;                         !- Zone Equipment Heating Or No Load Sequence 2

ZoneHVAC:EquipmentList,
  Top West Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:WindowAirConditioner, !- Zone Equipment Object Type
  Top West Window AC,        !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  2,                         !- Zone Equipment Heating Or No Load Sequence
  ,                          !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                          !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Top West Baseboard,        !- Zone Equipment Name 2
  2,                         !- Zone Equipment Cooling Sequence 2
  1;                         !- Zone Equipment Heating Or No Load Sequence 2

ZoneHVAC:EquipmentList,
  Top Center Equipment,      !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:WindowAirConditioner, !- Zone Equipment Object Type
  Top Center Window AC,      !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  2,                         !- Zone Equipment Heating Or No Load Sequence
  ,                          !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                          !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Top Center Baseboard,      !- Zone Equipment Name 2
  2,                         !- Zone Equipment Cooling Sequence 2
  1;                         !- Zone Equipment Heating Or No Load Sequence 2

ZoneHVAC:EquipmentList,
  Top East Equipment,        !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:WindowAirConditioner, !- Zone Equipment Object Type
  Top East Window AC,        !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  2,                         !- Zone Equipment Heating Or No Load Sequence
  ,                          !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ,                          !- Zone Equipment Sequential Heating Fraction Schedule Name
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Top East Baseboard,        !- Zone Equipment Name 2
  2,                         !- Zone Equipment Cooling Sequence 2
  1;                         !- Zone Equipment Heating Or No Load Sequence 2

ZoneHVAC:WindowAirConditioner,
  Gnd West Window AC,        !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Maximum Supply Air Flow Rate
  AUTOSIZE,                  !- Maximum Outdoor Air Flow Rate
  Gnd West AC Inlet Node,    !- Air Inlet Node Name
  Gnd West AC Outlet Node,   !- Air Outlet Node Name
  OutdoorAir:Mixer,          !- Outdoor Air Mixer Object Type
  Gnd West OA Mixer,         !- Outdoor Air Mixer Name
  Fan:OnOff,                 !- Supply Air Fan Object Type
  Gnd West OA Fan,           !- Supply Air Fan Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  Gnd West OA DX Coil,       !- Dx Cooling Coil Name
  CyclingFanSch,             !- Supply Air Fan Operating Mode Schedule Name
  BlowThrough,               !- Fan Placement
  0.001;                     !- Cooling Convergence Tolerance

ZoneHVAC:WindowAirConditioner,
  Gnd Center Window AC,      !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Maximum Supply Air Flow Rate
  AUTOSIZE,                  !- Maximum Outdoor Air Flow Rate
  Gnd Center AC Inlet Node,  !- Air Inlet Node Name
  Gnd Center AC Outlet Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,          !- Outdoor Air Mixer Object Type
  Gnd Center OA Mixer,       !- Outdoor Air Mixer Name
  Fan:OnOff,                 !- Supply Air Fan Object Type
  Gnd Center OA Fan,         !- Supply Air Fan Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  Gnd Center OA DX Coil,     !- Dx Cooling Coil Name
  CyclingFanSch,             !- Supply Air Fan Operating Mode Schedule Name
  BlowThrough,               !- Fan Placement
  0.001;                     !- Cooling Convergence Tolerance

ZoneHVAC:WindowAirConditioner,
  Gnd East Window AC,        !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Maximum Supply Air Flow Rate
  AUTOSIZE,                  !- Maximum Outdoor Air Flow Rate
  Gnd East AC Inlet Node,    !- Air Inlet Node Name
  Gnd East AC Outlet Node,   !- Air Outlet Node Name
  OutdoorAir:Mixer,          !- Outdoor Air Mixer Object Type
  Gnd East OA Mixer,         !- Outdoor Air Mixer Name
  Fan:OnOff,                 !- Supply Air Fan Object Type
  Gnd East OA Fan,           !- Supply Air Fan Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  Gnd East OA DX Coil,       !- Dx Cooling Coil Name
  CyclingFanSch,             !- Supply Air Fan Operating Mode Schedule Name
  BlowThrough,               !- Fan Placement
  0.001;                     !- Cooling Convergence Tolerance

ZoneHVAC:WindowAirConditioner,
  Mid West Window AC,        !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Maximum Supply Air Flow Rate
  AUTOSIZE,                  !- Maximum Outdoor Air Flow Rate
  Mid West AC Inlet Node,    !- Air Inlet Node Name
  Mid West AC Outlet Node,   !- Air Outlet Node Name
  OutdoorAir:Mixer,          !- Outdoor Air Mixer Object Type
  Mid West OA Mixer,         !- Outdoor Air Mixer Name
  Fan:OnOff,                 !- Supply Air Fan Object Type
  Mid West OA Fan,           !- Supply Air Fan Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  Mid West OA DX Coil,       !- Dx Cooling Coil Name
  CyclingFanSch,             !- Supply Air Fan Operating Mode Schedule Name
  BlowThrough,               !- Fan Placement
  0.001;                     !- Cooling Convergence Tolerance

ZoneHVAC:WindowAirConditioner,
  Mid Center Window AC,      !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Maximum Supply Air Flow Rate
  AUTOSIZE,                  !- Maximum Outdoor Air Flow Rate
  Mid Center AC Inlet Node,  !- Air Inlet Node Name
  Mid Center AC Outlet Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,          !- Outdoor Air Mixer Object Type
  Mid Center OA Mixer,       !- Outdoor Air Mixer Name
  Fan:OnOff,                 !- Supply Air Fan Object Type
  Mid Center OA Fan,         !- Supply Air Fan Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  Mid Center OA DX Coil,     !- Dx Cooling Coil Name
  CyclingFanSch,             !- Supply Air Fan Operating Mode Schedule Name
  BlowThrough,               !- Fan Placement
  0.001;                     !- Cooling Convergence Tolerance

ZoneHVAC:WindowAirConditioner,
  Mid East Window AC,        !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Maximum Supply Air Flow Rate
  AUTOSIZE,                  !- Maximum Outdoor Air Flow Rate
  Mid East AC Inlet Node,    !- Air Inlet Node Name
  Mid East AC Outlet Node,   !- Air Outlet Node Name
  OutdoorAir:Mixer,          !- Outdoor Air Mixer Object Type
  Mid East OA Mixer,         !- Outdoor Air Mixer Name
  Fan:OnOff,                 !- Supply Air Fan Object Type
  Mid East OA Fan,           !- Supply Air Fan Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  Mid East OA DX Coil,       !- Dx Cooling Coil Name
  CyclingFanSch,             !- Supply Air Fan Operating Mode Schedule Name
  BlowThrough,               !- Fan Placement
  0.001;                     !- Cooling Convergence Tolerance

ZoneHVAC:WindowAirConditioner,
  Top West Window AC,        !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Maximum Supply Air Flow Rate
  AUTOSIZE,                  !- Maximum Outdoor Air Flow Rate
  Top West AC Inlet Node,    !- Air Inlet Node Name
  Top West AC Outlet Node,   !- Air Outlet Node Name
  OutdoorAir:Mixer,          !- Outdoor Air Mixer Object Type
  Top West OA Mixer,         !- Outdoor Air Mixer Name
  Fan:OnOff,                 !- Supply Air Fan Object Type
  Top West OA Fan,           !- Supply Air Fan Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  Top West OA DX Coil,       !- Dx Cooling Coil Name
  CyclingFanSch,             !- Supply Air Fan Operating Mode Schedule Name
  BlowThrough,               !- Fan Placement
  0.001;                     !- Cooling Convergence Tolerance

ZoneHVAC:WindowAirConditioner,
  Top Center Window AC,      !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Maximum Supply Air Flow Rate
  AUTOSIZE,                  !- Maximum Outdoor Air Flow Rate
  Top Center AC Inlet Node,  !- Air Inlet Node Name
  Top Center AC Outlet Node, !- Air Outlet Node Name
  OutdoorAir:Mixer,          !- Outdoor Air Mixer Object Type
  Top Center OA Mixer,       !- Outdoor Air Mixer Name
  Fan:OnOff,                 !- Supply Air Fan Object Type
  Top Center OA Fan,         !- Supply Air Fan Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  Top Center OA DX Coil,     !- Dx Cooling Coil Name
  CyclingFanSch,             !- Supply Air Fan Operating Mode Schedule Name
  BlowThrough,               !- Fan Placement
  0.001;                     !- Cooling Convergence Tolerance

ZoneHVAC:WindowAirConditioner,
  Top East Window AC,        !- Name
  AlwaysOnSchedule,          !- Availability Schedule Name
  AUTOSIZE,                  !- Maximum Supply Air Flow Rate
  AUTOSIZE,                  !- Maximum Outdoor Air Flow Rate
  Top East AC Inlet Node,    !- Air Inlet Node Name
  Top East AC Outlet Node,   !- Air Outlet Node Name
  OutdoorAir:Mixer,          !- Outdoor Air Mixer Object Type
  Top East OA Mixer,         !- Outdoor Air Mixer Name
  Fan:OnOff,                 !- Supply Air Fan Object Type
  Top East OA Fan,           !- Supply Air Fan Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  Top East OA DX Coil,       !- Dx Cooling Coil Name
  CyclingFanSch,             !- Supply Air Fan Operating Mode Schedule Name
  BlowThrough,               !- Fan Placement
  0.001;                     !- Cooling Convergence Tolerance

ZoneList,
  AllZones,                  !- Name
  Gnd West Zone,             !- Zone Name
  Gnd Center Zone,           !- Zone Name 2
  Gnd East Zone,             !- Zone Name 3
  Mid West Zone,             !- Zone Name 4
  Mid Center Zone,           !- Zone Name 5
  Mid East Zone,             !- Zone Name 6
  Top West Zone,             !- Zone Name 7
  Top Center Zone,           !- Zone Name 8
  Top East Zone;             !- Zone Name 9

ZoneList,
  Gnd Floor List,            !- Name
  Gnd West Zone,             !- Zone Name
  Gnd Center Zone,           !- Zone Name 2
  Gnd East Zone;             !- Zone Name 3

ZoneList,
  Mid Floor List,            !- Name
  Mid West Zone,             !- Zone Name
  Mid Center Zone,           !- Zone Name 2
  Mid East Zone;             !- Zone Name 3

ZoneList,
  Top Floor List,            !- Name
  Top West Zone,             !- Zone Name
  Top Center Zone,           !- Zone Name 2
  Top East Zone;             !- Zone Name 3
