!-Generator idfkit v1.2.0
!-Option SortedOrder

Version,
  26.2;                    !- Version Identifier

AirLoopHVAC,
  ZN_1_FLR_1_SEC_1:Sys,      !- Name
  ,                          !- Controller List Name
  ZN_1_FLR_1_SEC_1:Sys Availability Manager List, !- Availability Manager List Name
  AUTOSIZE,                  !- Design Supply Air Flow Rate
  ZN_1_FLR_1_SEC_1:Sys Air Loop Branches, !- Branch List Name
  ,                          !- Connector List Name
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node, !- Supply Side Inlet Node Name
  ZN_1_FLR_1_SEC_1:Sys Zone Equipment Outlet Node, !- Demand Side Outlet Node Name
  ZN_1_FLR_1_SEC_1:Sys Zone Equipment Inlet Node, !- Demand Side Inlet Node Names
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node; !- Supply Side Outlet Node Names

AirLoopHVAC,
  ZN_1_FLR_1_SEC_2:Sys,      !- Name
  ,                          !- Controller List Name
  ZN_1_FLR_1_SEC_2:Sys Availability Manager List, !- Availability Manager List Name
  AUTOSIZE,                  !- Design Supply Air Flow Rate
  ZN_1_FLR_1_SEC_2:Sys Air Loop Branches, !- Branch List Name
  ,                          !- Connector List Name
  ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node, !- Supply Side Inlet Node Name
  ZN_1_FLR_1_SEC_2:Sys Zone Equipment Outlet Node, !- Demand Side Outlet Node Name
  ZN_1_FLR_1_SEC_2:Sys Zone Equipment Inlet Node, !- Demand Side Inlet Node Names
  ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node; !- Supply Side Outlet Node Names

AirLoopHVAC,
  ZN_1_FLR_1_SEC_3:Sys,      !- Name
  ,                          !- Controller List Name
  ZN_1_FLR_1_SEC_3:Sys Availability Manager List, !- Availability Manager List Name
  AUTOSIZE,                  !- Design Supply Air Flow Rate
  ZN_1_FLR_1_SEC_3:Sys Air Loop Branches, !- Branch List Name
  ,                          !- Connector List Name
  ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node, !- Supply Side Inlet Node Name
  ZN_1_FLR_1_SEC_3:Sys Zone Equipment Outlet Node, !- Demand Side Outlet Node Name
  ZN_1_FLR_1_SEC_3:Sys Zone Equipment Inlet Node, !- Demand Side Inlet Node Names
  ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node; !- Supply Side Outlet Node Names

AirLoopHVAC,
  ZN_1_FLR_1_SEC_4:Sys,      !- Name
  ,                          !- Controller List Name
  ZN_1_FLR_1_SEC_4:Sys Availability Manager List, !- Availability Manager List Name
  AUTOSIZE,                  !- Design Supply Air Flow Rate
  ZN_1_FLR_1_SEC_4:Sys Air Loop Branches, !- Branch List Name
  ,                          !- Connector List Name
  ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node, !- Supply Side Inlet Node Name
  ZN_1_FLR_1_SEC_4:Sys Zone Equipment Outlet Node, !- Demand Side Outlet Node Name
  ZN_1_FLR_1_SEC_4:Sys Zone Equipment Inlet Node, !- Demand Side Inlet Node Names
  ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node; !- Supply Side Outlet Node Names

AirLoopHVAC,
  ZN_1_FLR_1_SEC_5:Sys,      !- Name
  ,                          !- Controller List Name
  ZN_1_FLR_1_SEC_5:Sys Availability Manager List, !- Availability Manager List Name
  AUTOSIZE,                  !- Design Supply Air Flow Rate
  ZN_1_FLR_1_SEC_5:Sys Air Loop Branches, !- Branch List Name
  ,                          !- Connector List Name
  ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node, !- Supply Side Inlet Node Name
  ZN_1_FLR_1_SEC_5:Sys Zone Equipment Outlet Node, !- Demand Side Outlet Node Name
  ZN_1_FLR_1_SEC_5:Sys Zone Equipment Inlet Node, !- Demand Side Inlet Node Names
  ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node; !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  ZN_1_FLR_1_SEC_1:Sys_OAControllers, !- Name
  Controller:OutdoorAir,     !- Controller 1 Object Type
  ControllerZN_1_FLR_1_SEC_1:Sys_OA; !- Controller 1 Name

AirLoopHVAC:ControllerList,
  ZN_1_FLR_1_SEC_2:Sys_OAControllers, !- Name
  Controller:OutdoorAir,     !- Controller 1 Object Type
  ControllerZN_1_FLR_1_SEC_2:Sys_OA; !- Controller 1 Name

AirLoopHVAC:ControllerList,
  ZN_1_FLR_1_SEC_3:Sys_OAControllers, !- Name
  Controller:OutdoorAir,     !- Controller 1 Object Type
  ControllerZN_1_FLR_1_SEC_3:Sys_OA; !- Controller 1 Name

AirLoopHVAC:ControllerList,
  ZN_1_FLR_1_SEC_4:Sys_OAControllers, !- Name
  Controller:OutdoorAir,     !- Controller 1 Object Type
  ControllerZN_1_FLR_1_SEC_4:Sys_OA; !- Controller 1 Name

AirLoopHVAC:ControllerList,
  ZN_1_FLR_1_SEC_5:Sys_OAControllers, !- Name
  Controller:OutdoorAir,     !- Controller 1 Object Type
  ControllerZN_1_FLR_1_SEC_5:Sys_OA; !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem,
  ZN_1_FLR_1_SEC_1:Sys_OA,   !- Name
  ZN_1_FLR_1_SEC_1:Sys_OAControllers, !- Controller List Name
  ZN_1_FLR_1_SEC_1:Sys_OAEquipment; !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  ZN_1_FLR_1_SEC_2:Sys_OA,   !- Name
  ZN_1_FLR_1_SEC_2:Sys_OAControllers, !- Controller List Name
  ZN_1_FLR_1_SEC_2:Sys_OAEquipment; !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  ZN_1_FLR_1_SEC_3:Sys_OA,   !- Name
  ZN_1_FLR_1_SEC_3:Sys_OAControllers, !- Controller List Name
  ZN_1_FLR_1_SEC_3:Sys_OAEquipment; !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  ZN_1_FLR_1_SEC_4:Sys_OA,   !- Name
  ZN_1_FLR_1_SEC_4:Sys_OAControllers, !- Controller List Name
  ZN_1_FLR_1_SEC_4:Sys_OAEquipment; !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  ZN_1_FLR_1_SEC_5:Sys_OA,   !- Name
  ZN_1_FLR_1_SEC_5:Sys_OAControllers, !- Controller List Name
  ZN_1_FLR_1_SEC_5:Sys_OAEquipment; !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  ZN_1_FLR_1_SEC_1:Sys_OAEquipment, !- Name
  SolarCollector:FlatPlate:PhotovoltaicThermal, !- Component 1 Object Type
  PVT:ZN_1_FLR_1_SEC_1_Ceiling, !- Component 1 Name
  OutdoorAir:Mixer,          !- Component 2 Object Type
  ZN_1_FLR_1_SEC_1:Sys_OAMixing Box; !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  ZN_1_FLR_1_SEC_2:Sys_OAEquipment, !- Name
  SolarCollector:FlatPlate:PhotovoltaicThermal, !- Component 1 Object Type
  PVT:ZN_1_FLR_1_SEC_2_Ceiling, !- Component 1 Name
  OutdoorAir:Mixer,          !- Component 2 Object Type
  ZN_1_FLR_1_SEC_2:Sys_OAMixing Box; !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  ZN_1_FLR_1_SEC_3:Sys_OAEquipment, !- Name
  SolarCollector:FlatPlate:PhotovoltaicThermal, !- Component 1 Object Type
  PVT:ZN_1_FLR_1_SEC_3_Ceiling, !- Component 1 Name
  OutdoorAir:Mixer,          !- Component 2 Object Type
  ZN_1_FLR_1_SEC_3:Sys_OAMixing Box; !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  ZN_1_FLR_1_SEC_4:Sys_OAEquipment, !- Name
  SolarCollector:FlatPlate:PhotovoltaicThermal, !- Component 1 Object Type
  PVT:ZN_1_FLR_1_SEC_4_Ceiling, !- Component 1 Name
  OutdoorAir:Mixer,          !- Component 2 Object Type
  ZN_1_FLR_1_SEC_4:Sys_OAMixing Box; !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  ZN_1_FLR_1_SEC_5:Sys_OAEquipment, !- Name
  SolarCollector:FlatPlate:PhotovoltaicThermal, !- Component 1 Object Type
  PVT:ZN_1_FLR_1_SEC_5_Ceiling, !- Component 1 Name
  OutdoorAir:Mixer,          !- Component 2 Object Type
  ZN_1_FLR_1_SEC_5:Sys_OAMixing Box; !- Component 2 Name

AirLoopHVAC:ReturnPath,
  ZN_1_FLR_1_SEC_1:Sys Return Air Path, !- Name
  ZN_1_FLR_1_SEC_1:Sys Zone Equipment Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,     !- Component Object Type
  ZN_1_FLR_1_SEC_1:Sys Return Air Mixer; !- Component Name

AirLoopHVAC:ReturnPath,
  ZN_1_FLR_1_SEC_2:Sys Return Air Path, !- Name
  ZN_1_FLR_1_SEC_2:Sys Zone Equipment Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,     !- Component Object Type
  ZN_1_FLR_1_SEC_2:Sys Return Air Mixer; !- Component Name

AirLoopHVAC:ReturnPath,
  ZN_1_FLR_1_SEC_3:Sys Return Air Path, !- Name
  ZN_1_FLR_1_SEC_3:Sys Zone Equipment Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,     !- Component Object Type
  ZN_1_FLR_1_SEC_3:Sys Return Air Mixer; !- Component Name

AirLoopHVAC:ReturnPath,
  ZN_1_FLR_1_SEC_4:Sys Return Air Path, !- Name
  ZN_1_FLR_1_SEC_4:Sys Zone Equipment Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,     !- Component Object Type
  ZN_1_FLR_1_SEC_4:Sys Return Air Mixer; !- Component Name

AirLoopHVAC:ReturnPath,
  ZN_1_FLR_1_SEC_5:Sys Return Air Path, !- Name
  ZN_1_FLR_1_SEC_5:Sys Zone Equipment Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,     !- Component Object Type
  ZN_1_FLR_1_SEC_5:Sys Return Air Mixer; !- Component Name

AirLoopHVAC:SupplyPath,
  ZN_1_FLR_1_SEC_1:Sys,      !- Name
  ZN_1_FLR_1_SEC_1:Sys Zone Equipment Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component Object Type
  ZN_1_FLR_1_SEC_1:Sys Supply Air Splitter; !- Component Name

AirLoopHVAC:SupplyPath,
  ZN_1_FLR_1_SEC_2:Sys,      !- Name
  ZN_1_FLR_1_SEC_2:Sys Zone Equipment Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component Object Type
  ZN_1_FLR_1_SEC_2:Sys Supply Air Splitter; !- Component Name

AirLoopHVAC:SupplyPath,
  ZN_1_FLR_1_SEC_3:Sys,      !- Name
  ZN_1_FLR_1_SEC_3:Sys Zone Equipment Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component Object Type
  ZN_1_FLR_1_SEC_3:Sys Supply Air Splitter; !- Component Name

AirLoopHVAC:SupplyPath,
  ZN_1_FLR_1_SEC_4:Sys,      !- Name
  ZN_1_FLR_1_SEC_4:Sys Zone Equipment Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component Object Type
  ZN_1_FLR_1_SEC_4:Sys Supply Air Splitter; !- Component Name

AirLoopHVAC:SupplyPath,
  ZN_1_FLR_1_SEC_5:Sys,      !- Name
  ZN_1_FLR_1_SEC_5:Sys Zone Equipment Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component Object Type
  ZN_1_FLR_1_SEC_5:Sys Supply Air Splitter; !- Component Name

AirLoopHVAC:ZoneMixer,
  ZN_1_FLR_1_SEC_1:Sys Return Air Mixer, !- Name
  ZN_1_FLR_1_SEC_1:Sys Zone Equipment Outlet Node, !- Outlet Node Name
  ZN_1_FLR_1_SEC_1 Return Air Node; !- Inlet Node Name

AirLoopHVAC:ZoneMixer,
  ZN_1_FLR_1_SEC_2:Sys Return Air Mixer, !- Name
  ZN_1_FLR_1_SEC_2:Sys Zone Equipment Outlet Node, !- Outlet Node Name
  ZN_1_FLR_1_SEC_2 Return Air Node; !- Inlet Node Name

AirLoopHVAC:ZoneMixer,
  ZN_1_FLR_1_SEC_3:Sys Return Air Mixer, !- Name
  ZN_1_FLR_1_SEC_3:Sys Zone Equipment Outlet Node, !- Outlet Node Name
  ZN_1_FLR_1_SEC_3 Return Air Node; !- Inlet Node Name

AirLoopHVAC:ZoneMixer,
  ZN_1_FLR_1_SEC_4:Sys Return Air Mixer, !- Name
  ZN_1_FLR_1_SEC_4:Sys Zone Equipment Outlet Node, !- Outlet Node Name
  ZN_1_FLR_1_SEC_4 Return Air Node; !- Inlet Node Name

AirLoopHVAC:ZoneMixer,
  ZN_1_FLR_1_SEC_5:Sys Return Air Mixer, !- Name
  ZN_1_FLR_1_SEC_5:Sys Zone Equipment Outlet Node, !- Outlet Node Name
  ZN_1_FLR_1_SEC_5 Return Air Node; !- Inlet Node Name

AirLoopHVAC:ZoneSplitter,
  ZN_1_FLR_1_SEC_1:Sys Supply Air Splitter, !- Name
  ZN_1_FLR_1_SEC_1:Sys Zone Equipment Inlet Node, !- Inlet Node Name
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node ATInlet; !- Outlet Node Name

AirLoopHVAC:ZoneSplitter,
  ZN_1_FLR_1_SEC_2:Sys Supply Air Splitter, !- Name
  ZN_1_FLR_1_SEC_2:Sys Zone Equipment Inlet Node, !- Inlet Node Name
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node ATInlet; !- Outlet Node Name

AirLoopHVAC:ZoneSplitter,
  ZN_1_FLR_1_SEC_3:Sys Supply Air Splitter, !- Name
  ZN_1_FLR_1_SEC_3:Sys Zone Equipment Inlet Node, !- Inlet Node Name
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node ATInlet; !- Outlet Node Name

AirLoopHVAC:ZoneSplitter,
  ZN_1_FLR_1_SEC_4:Sys Supply Air Splitter, !- Name
  ZN_1_FLR_1_SEC_4:Sys Zone Equipment Inlet Node, !- Inlet Node Name
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node ATInlet; !- Outlet Node Name

AirLoopHVAC:ZoneSplitter,
  ZN_1_FLR_1_SEC_5:Sys Supply Air Splitter, !- Name
  ZN_1_FLR_1_SEC_5:Sys Zone Equipment Inlet Node, !- Inlet Node Name
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node ATInlet; !- Outlet Node Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_1_SEC_1 Direct Air, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node ATInlet, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node, !- Air Outlet Node Name
  AUTOSIZE;                  !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_1_SEC_2 Direct Air, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node ATInlet, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node, !- Air Outlet Node Name
  AUTOSIZE;                  !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_1_SEC_3 Direct Air, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node ATInlet, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node, !- Air Outlet Node Name
  AUTOSIZE;                  !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_1_SEC_4 Direct Air, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node ATInlet, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node, !- Air Outlet Node Name
  AUTOSIZE;                  !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_1_SEC_5 Direct Air, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node ATInlet, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node, !- Air Outlet Node Name
  AUTOSIZE;                  !- Maximum Air Flow Rate

AvailabilityManager:NightCycle,
  ZN_1_FLR_1_SEC_1:Sys Availability Manager, !- Name
  Always_On,                 !- Applicability Schedule Name
  HVACOperationSchd,         !- Fan Schedule Name
  CycleOnAny,                !- Control Type
  1,                         !- Thermostat Tolerance
  FixedRunTime,              !- Cycling Run Time Control Type
  3600;                      !- Cycling Run Time

AvailabilityManager:NightCycle,
  ZN_1_FLR_1_SEC_2:Sys Availability Manager, !- Name
  Always_On,                 !- Applicability Schedule Name
  HVACOperationSchd,         !- Fan Schedule Name
  CycleOnAny,                !- Control Type
  1,                         !- Thermostat Tolerance
  FixedRunTime,              !- Cycling Run Time Control Type
  3600;                      !- Cycling Run Time

AvailabilityManager:NightCycle,
  ZN_1_FLR_1_SEC_3:Sys Availability Manager, !- Name
  Always_On,                 !- Applicability Schedule Name
  HVACOperationSchd,         !- Fan Schedule Name
  CycleOnAny,                !- Control Type
  1,                         !- Thermostat Tolerance
  FixedRunTime,              !- Cycling Run Time Control Type
  3600;                      !- Cycling Run Time

AvailabilityManager:NightCycle,
  ZN_1_FLR_1_SEC_4:Sys Availability Manager, !- Name
  Always_On,                 !- Applicability Schedule Name
  HVACOperationSchd,         !- Fan Schedule Name
  CycleOnAny,                !- Control Type
  1,                         !- Thermostat Tolerance
  FixedRunTime,              !- Cycling Run Time Control Type
  3600;                      !- Cycling Run Time

AvailabilityManager:NightCycle,
  ZN_1_FLR_1_SEC_5:Sys Availability Manager, !- Name
  Always_On,                 !- Applicability Schedule Name
  HVACOperationSchd,         !- Fan Schedule Name
  CycleOnAny,                !- Control Type
  1,                         !- Thermostat Tolerance
  FixedRunTime,              !- Cycling Run Time Control Type
  3600;                      !- Cycling Run Time

AvailabilityManagerAssignmentList,
  ZN_1_FLR_1_SEC_1:Sys Availability Manager List, !- Name
  AvailabilityManager:NightCycle, !- Availability Manager Object Type
  ZN_1_FLR_1_SEC_1:Sys Availability Manager; !- Availability Manager Name

AvailabilityManagerAssignmentList,
  ZN_1_FLR_1_SEC_2:Sys Availability Manager List, !- Name
  AvailabilityManager:NightCycle, !- Availability Manager Object Type
  ZN_1_FLR_1_SEC_2:Sys Availability Manager; !- Availability Manager Name

AvailabilityManagerAssignmentList,
  ZN_1_FLR_1_SEC_3:Sys Availability Manager List, !- Name
  AvailabilityManager:NightCycle, !- Availability Manager Object Type
  ZN_1_FLR_1_SEC_3:Sys Availability Manager; !- Availability Manager Name

AvailabilityManagerAssignmentList,
  ZN_1_FLR_1_SEC_4:Sys Availability Manager List, !- Name
  AvailabilityManager:NightCycle, !- Availability Manager Object Type
  ZN_1_FLR_1_SEC_4:Sys Availability Manager; !- Availability Manager Name

AvailabilityManagerAssignmentList,
  ZN_1_FLR_1_SEC_5:Sys Availability Manager List, !- Name
  AvailabilityManager:NightCycle, !- Availability Manager Object Type
  ZN_1_FLR_1_SEC_5:Sys Availability Manager; !- Availability Manager Name

Branch,
  ZN_1_FLR_1_SEC_1:Sys Air Loop Main Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem, !- Component Object Type
  ZN_1_FLR_1_SEC_1:Sys_OA,   !- Component Name
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node, !- Component Inlet Node Name
  ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode, !- Component Outlet Node Name
  CoilSystem:Cooling:DX,     !- Component Object Type 2
  ZN_1_FLR_1_SEC_1:SysCoolC, !- Component Name 2
  ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode, !- Component Inlet Node Name 2
  ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode, !- Component Outlet Node Name 2
  Coil:Heating:Electric,     !- Component Object Type 3
  ZN_1_FLR_1_SEC_1:SysHeatC, !- Component Name 3
  ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode, !- Component Inlet Node Name 3
  ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode, !- Component Outlet Node Name 3
  Fan:ConstantVolume,        !- Component Object Type 4
  ZN_1_FLR_1_SEC_1:Sys Fan,  !- Component Name 4
  ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode, !- Component Inlet Node Name 4
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node; !- Component Outlet Node Name 4

Branch,
  ZN_1_FLR_1_SEC_2:Sys Air Loop Main Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem, !- Component Object Type
  ZN_1_FLR_1_SEC_2:Sys_OA,   !- Component Name
  ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node, !- Component Inlet Node Name
  ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode, !- Component Outlet Node Name
  CoilSystem:Cooling:DX,     !- Component Object Type 2
  ZN_1_FLR_1_SEC_2:SysCoolC, !- Component Name 2
  ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode, !- Component Inlet Node Name 2
  ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode, !- Component Outlet Node Name 2
  Coil:Heating:Electric,     !- Component Object Type 3
  ZN_1_FLR_1_SEC_2:SysHeatC, !- Component Name 3
  ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode, !- Component Inlet Node Name 3
  ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode, !- Component Outlet Node Name 3
  Fan:ConstantVolume,        !- Component Object Type 4
  ZN_1_FLR_1_SEC_2:Sys Fan,  !- Component Name 4
  ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode, !- Component Inlet Node Name 4
  ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node; !- Component Outlet Node Name 4

Branch,
  ZN_1_FLR_1_SEC_3:Sys Air Loop Main Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem, !- Component Object Type
  ZN_1_FLR_1_SEC_3:Sys_OA,   !- Component Name
  ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node, !- Component Inlet Node Name
  ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode, !- Component Outlet Node Name
  CoilSystem:Cooling:DX,     !- Component Object Type 2
  ZN_1_FLR_1_SEC_3:SysCoolC, !- Component Name 2
  ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode, !- Component Inlet Node Name 2
  ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode, !- Component Outlet Node Name 2
  Coil:Heating:Electric,     !- Component Object Type 3
  ZN_1_FLR_1_SEC_3:SysHeatC, !- Component Name 3
  ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode, !- Component Inlet Node Name 3
  ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode, !- Component Outlet Node Name 3
  Fan:ConstantVolume,        !- Component Object Type 4
  ZN_1_FLR_1_SEC_3:Sys Fan,  !- Component Name 4
  ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode, !- Component Inlet Node Name 4
  ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node; !- Component Outlet Node Name 4

Branch,
  ZN_1_FLR_1_SEC_4:Sys Air Loop Main Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem, !- Component Object Type
  ZN_1_FLR_1_SEC_4:Sys_OA,   !- Component Name
  ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node, !- Component Inlet Node Name
  ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode, !- Component Outlet Node Name
  CoilSystem:Cooling:DX,     !- Component Object Type 2
  ZN_1_FLR_1_SEC_4:SysCoolC, !- Component Name 2
  ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode, !- Component Inlet Node Name 2
  ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode, !- Component Outlet Node Name 2
  Coil:Heating:Electric,     !- Component Object Type 3
  ZN_1_FLR_1_SEC_4:SysHeatC, !- Component Name 3
  ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode, !- Component Inlet Node Name 3
  ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode, !- Component Outlet Node Name 3
  Fan:ConstantVolume,        !- Component Object Type 4
  ZN_1_FLR_1_SEC_4:Sys Fan,  !- Component Name 4
  ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode, !- Component Inlet Node Name 4
  ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node; !- Component Outlet Node Name 4

Branch,
  ZN_1_FLR_1_SEC_5:Sys Air Loop Main Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem, !- Component Object Type
  ZN_1_FLR_1_SEC_5:Sys_OA,   !- Component Name
  ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node, !- Component Inlet Node Name
  ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode, !- Component Outlet Node Name
  CoilSystem:Cooling:DX,     !- Component Object Type 2
  ZN_1_FLR_1_SEC_5:SysCoolC, !- Component Name 2
  ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode, !- Component Inlet Node Name 2
  ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode, !- Component Outlet Node Name 2
  Coil:Heating:Electric,     !- Component Object Type 3
  ZN_1_FLR_1_SEC_5:SysHeatC, !- Component Name 3
  ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode, !- Component Inlet Node Name 3
  ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode, !- Component Outlet Node Name 3
  Fan:ConstantVolume,        !- Component Object Type 4
  ZN_1_FLR_1_SEC_5:Sys Fan,  !- Component Name 4
  ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode, !- Component Inlet Node Name 4
  ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node; !- Component Outlet Node Name 4

Branch,
  SHWSys1 Supply Inlet Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Pump:VariableSpeed,        !- Component Object Type
  SHWSys1 Pump,              !- Component Name
  SHWSys1 Supply Inlet Node, !- Component Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector; !- Component Outlet Node Name

Branch,
  SHWSys1 Supply Equipment Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  WaterHeater:Mixed,         !- Component Object Type
  SHWSys1 Water Heater,      !- Component Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode, !- Component Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node; !- Component Outlet Node Name

Branch,
  SHWSys1 Supply Equipment Bypass Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  SHWSys1 Supply Equipment Bypass Pipe, !- Component Name
  SHWSys1 Supply Equip Bypass Inlet Node, !- Component Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node; !- Component Outlet Node Name

Branch,
  SHWSys1 Supply Outlet Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  SHWSys1 Supply Outlet Pipe, !- Component Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe, !- Component Inlet Node Name
  SHWSys1 Supply Outlet Node; !- Component Outlet Node Name

Branch,
  SHWSys1 Demand Inlet Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  SHWSys1 Demand Inlet Pipe, !- Component Name
  SHWSys1 Demand Inlet Node, !- Component Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer; !- Component Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 1, !- Name
  ,                          !- Pressure Drop Curve Name
  WaterUse:Connections,      !- Component Object Type
  ZN_1_FLR_1_SEC_1SHW_DEFAULT, !- Component Name
  ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Inlet Node, !- Component Inlet Node Name
  ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Outlet Node; !- Component Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 2, !- Name
  ,                          !- Pressure Drop Curve Name
  WaterUse:Connections,      !- Component Object Type
  ZN_1_FLR_1_SEC_2SHW_DEFAULT, !- Component Name
  ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Inlet Node, !- Component Inlet Node Name
  ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Outlet Node; !- Component Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 3, !- Name
  ,                          !- Pressure Drop Curve Name
  WaterUse:Connections,      !- Component Object Type
  ZN_1_FLR_1_SEC_3SHW_DEFAULT, !- Component Name
  ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Inlet Node, !- Component Inlet Node Name
  ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Outlet Node; !- Component Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 4, !- Name
  ,                          !- Pressure Drop Curve Name
  WaterUse:Connections,      !- Component Object Type
  ZN_1_FLR_1_SEC_4SHW_DEFAULT, !- Component Name
  ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Inlet Node, !- Component Inlet Node Name
  ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Outlet Node; !- Component Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 5, !- Name
  ,                          !- Pressure Drop Curve Name
  WaterUse:Connections,      !- Component Object Type
  ZN_1_FLR_1_SEC_5SHW_DEFAULT, !- Component Name
  ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Inlet Node, !- Component Inlet Node Name
  ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Outlet Node; !- Component Outlet Node Name

Branch,
  SHWSys1 Demand Bypass Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  SHWSys1 Demand Bypass Pipe, !- Component Name
  SHWSys1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name

Branch,
  SHWSys1 Demand Outlet Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  SHWSys1 Demand Outlet Pipe, !- Component Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe, !- Component Inlet Node Name
  SHWSys1 Demand Outlet Node; !- Component Outlet Node Name

Branch,
  Storage Tank Source Inlet Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Pump:VariableSpeed,        !- Component Object Type
  Collector Loop Pump,       !- Component Name
  Storage Tank Source Loop Inlet Node, !- Component Inlet Node Name
  Storage Tank Source Pump-Water Heater Node; !- Component Outlet Node Name

Branch,
  Storage Tank Source Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  WaterHeater:Mixed,         !- Component Object Type
  SHWSys1 Water Heater,      !- Component Name
  Storage Tank Source Inlet Node, !- Component Inlet Node Name
  Storage Tank Source Outlet Node; !- Component Outlet Node Name

Branch,
  Storage Tank Source Outlet Branch, !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  Storage Tank Source Outlet Pipe, !- Component Name
  Storage Tank Source Water Heater-Pipe Node, !- Component Inlet Node Name
  Storage Tank Source Loop Outlet Node; !- Component Outlet Node Name

Branch,
  Collector Inlet Branch,    !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  Collector Inlet Pipe,      !- Component Name
  Collector Loop Inlet Node, !- Component Inlet Node Name
  Collector Pipe-Collector Node; !- Component Outlet Node Name

Branch,
  Collector 1 Branch,        !- Name
  ,                          !- Pressure Drop Curve Name
  SolarCollector:FlatPlate:PhotovoltaicThermal, !- Component Object Type
  Collector 1,               !- Component Name
  Collector 1 Inlet Node,    !- Component Inlet Node Name
  Collector 1 Outlet Node;   !- Component Outlet Node Name

Branch,
  Collector 2 Branch,        !- Name
  ,                          !- Pressure Drop Curve Name
  SolarCollector:FlatPlate:PhotovoltaicThermal, !- Component Object Type
  Collector 2,               !- Component Name
  Collector 2 Inlet Node,    !- Component Inlet Node Name
  Collector 2 Outlet Node;   !- Component Outlet Node Name

Branch,
  Collector 3 Branch,        !- Name
  ,                          !- Pressure Drop Curve Name
  SolarCollector:FlatPlate:PhotovoltaicThermal, !- Component Object Type
  Collector 3,               !- Component Name
  Collector 3 Inlet Node,    !- Component Inlet Node Name
  Collector 3 Outlet Node;   !- Component Outlet Node Name

Branch,
  Collector 4 Branch,        !- Name
  ,                          !- Pressure Drop Curve Name
  SolarCollector:FlatPlate:PhotovoltaicThermal, !- Component Object Type
  Collector 4,               !- Component Name
  Collector 4 Inlet Node,    !- Component Inlet Node Name
  Collector 4 Outlet Node;   !- Component Outlet Node Name

Branch,
  Collector 5 Branch,        !- Name
  ,                          !- Pressure Drop Curve Name
  SolarCollector:FlatPlate:PhotovoltaicThermal, !- Component Object Type
  Collector 5,               !- Component Name
  Collector 5 Inlet Node,    !- Component Inlet Node Name
  Collector 5 Outlet Node;   !- Component Outlet Node Name

Branch,
  Collector Outlet Branch,   !- Name
  ,                          !- Pressure Drop Curve Name
  Pipe:Adiabatic,            !- Component Object Type
  Collector Outlet Pipe,     !- Component Name
  Collector Collector-Pipe Node, !- Component Inlet Node Name
  Collector Loop Outlet Node; !- Component Outlet Node Name

BranchList,
  ZN_1_FLR_1_SEC_1:Sys Air Loop Branches, !- Name
  ZN_1_FLR_1_SEC_1:Sys Air Loop Main Branch; !- Branch Name

BranchList,
  ZN_1_FLR_1_SEC_2:Sys Air Loop Branches, !- Name
  ZN_1_FLR_1_SEC_2:Sys Air Loop Main Branch; !- Branch Name

BranchList,
  ZN_1_FLR_1_SEC_3:Sys Air Loop Branches, !- Name
  ZN_1_FLR_1_SEC_3:Sys Air Loop Main Branch; !- Branch Name

BranchList,
  ZN_1_FLR_1_SEC_4:Sys Air Loop Branches, !- Name
  ZN_1_FLR_1_SEC_4:Sys Air Loop Main Branch; !- Branch Name

BranchList,
  ZN_1_FLR_1_SEC_5:Sys Air Loop Branches, !- Name
  ZN_1_FLR_1_SEC_5:Sys Air Loop Main Branch; !- Branch Name

BranchList,
  SHWSys1 Supply Branches,   !- Name
  SHWSys1 Supply Inlet Branch, !- Branch Name
  SHWSys1 Supply Equipment Branch, !- Branch Name 2
  SHWSys1 Supply Equipment Bypass Branch, !- Branch Name 3
  SHWSys1 Supply Outlet Branch; !- Branch Name 4

BranchList,
  SHWSys1 Demand Branches,   !- Name
  SHWSys1 Demand Inlet Branch, !- Branch Name
  SHWSys1 Demand Load Branch 1, !- Branch Name 2
  SHWSys1 Demand Load Branch 2, !- Branch Name 3
  SHWSys1 Demand Load Branch 3, !- Branch Name 4
  SHWSys1 Demand Load Branch 4, !- Branch Name 5
  SHWSys1 Demand Load Branch 5, !- Branch Name 6
  SHWSys1 Demand Bypass Branch, !- Branch Name 7
  SHWSys1 Demand Outlet Branch; !- Branch Name 8

BranchList,
  Storage Tank Source Branches, !- Name
  Storage Tank Source Inlet Branch, !- Branch Name
  Storage Tank Source Branch, !- Branch Name 2
  Storage Tank Source Outlet Branch; !- Branch Name 3

BranchList,
  Collector Branches,        !- Name
  Collector Inlet Branch,    !- Branch Name
  Collector 1 Branch,        !- Branch Name 2
  Collector 2 Branch,        !- Branch Name 3
  Collector 3 Branch,        !- Branch Name 4
  Collector 4 Branch,        !- Branch Name 5
  Collector 5 Branch,        !- Branch Name 6
  Collector Outlet Branch;   !- Branch Name 7

Building,
  AutoBuilt Model: All,      !- Name
  0,                         !- North Axis
  City,                      !- Terrain
  0.04,                      !- Loads Convergence Tolerance Value
  0.2,                       !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,   !- Solar Distribution
  25,                        !- Maximum Number Of Warmup Days
  6;                         !- Minimum Number Of Warmup Days

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_1,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall, !- Construction Name
  ZN_1_FLR_1_SEC_1,          !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  21.756,                    !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  21.756,                    !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_2,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_1,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_2_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  21.756,                    !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  21.756,                    !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  17.186,                    !- Vertex X Coordinate 3
  4.57,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  17.186,                    !- Vertex X Coordinate 4
  4.57,                      !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_3,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_1,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_5_Wall_1,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  17.186,                    !- Vertex X Coordinate
  4.57,                      !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  17.186,                    !- Vertex X Coordinate 2
  4.57,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4.57,                      !- Vertex X Coordinate 3
  4.57,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4.57,                      !- Vertex X Coordinate 4
  4.57,                      !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_4,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_1,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_4_Wall_1,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  4.57,                      !- Vertex X Coordinate
  4.57,                      !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  4.57,                      !- Vertex X Coordinate 2
  4.57,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Floor,    !- Name
  floor,                     !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab, !- Construction Name
  ZN_1_FLR_1_SEC_1,          !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  4.57,                      !- Vertex X Coordinate
  4.57,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  17.186,                    !- Vertex X Coordinate 2
  4.57,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  21.756,                    !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Ceiling,  !- Name
  ceiling,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof, !- Construction Name
  ZN_1_FLR_1_SEC_1,          !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  21.756,                    !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  5.009,                     !- Vertex Z Coordinate 2
  17.186,                    !- Vertex X Coordinate 3
  4.57,                      !- Vertex Y Coordinate 3
  5.009,                     !- Vertex Z Coordinate 3
  4.57,                      !- Vertex X Coordinate 4
  4.57,                      !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_1,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall, !- Construction Name
  ZN_1_FLR_1_SEC_2,          !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  17.935,                    !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  17.935,                    !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_2,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_2,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_3_Wall_2,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  17.935,                    !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  17.935,                    !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  -4.57,                     !- Vertex X Coordinate 3
  13.365,                    !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  -4.57,                     !- Vertex X Coordinate 4
  13.365,                    !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_3,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_2,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_5_Wall_2,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  -4.57,                     !- Vertex X Coordinate
  13.365,                    !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  -4.57,                     !- Vertex X Coordinate 2
  13.365,                    !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  -4.57,                     !- Vertex X Coordinate 3
  4.57,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  -4.57,                     !- Vertex X Coordinate 4
  4.57,                      !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_4,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_2,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_1_Wall_2,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  -4.57,                     !- Vertex X Coordinate
  4.57,                      !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  -4.57,                     !- Vertex X Coordinate 2
  4.57,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Floor,    !- Name
  floor,                     !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab, !- Construction Name
  ZN_1_FLR_1_SEC_2,          !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  -4.57,                     !- Vertex X Coordinate
  4.57,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  -4.57,                     !- Vertex X Coordinate 2
  13.365,                    !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  17.935,                    !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Ceiling,  !- Name
  ceiling,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof, !- Construction Name
  ZN_1_FLR_1_SEC_2,          !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  17.935,                    !- Vertex Y Coordinate 2
  5.009,                     !- Vertex Z Coordinate 2
  -4.57,                     !- Vertex X Coordinate 3
  13.365,                    !- Vertex Y Coordinate 3
  5.009,                     !- Vertex Z Coordinate 3
  -4.57,                     !- Vertex X Coordinate 4
  4.57,                      !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_1,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_3,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_5_Wall_3,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  12.616,                    !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  12.616,                    !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_2,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_3,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_2_Wall_2,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  12.616,                    !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  12.616,                    !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  17.186,                    !- Vertex X Coordinate 3
  4.57,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  17.186,                    !- Vertex X Coordinate 4
  4.57,                      !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_3,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall, !- Construction Name
  ZN_1_FLR_1_SEC_3,          !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  17.186,                    !- Vertex X Coordinate
  4.57,                      !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  17.186,                    !- Vertex X Coordinate 2
  4.57,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  -4.57,                     !- Vertex X Coordinate 3
  4.57,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  -4.57,                     !- Vertex X Coordinate 4
  4.57,                      !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_4,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_3,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_4_Wall_3,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  -4.57,                     !- Vertex X Coordinate
  4.57,                      !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  -4.57,                     !- Vertex X Coordinate 2
  4.57,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Floor,    !- Name
  floor,                     !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab, !- Construction Name
  ZN_1_FLR_1_SEC_3,          !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  -4.57,                     !- Vertex X Coordinate
  4.57,                      !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  17.186,                    !- Vertex X Coordinate 2
  4.57,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  12.616,                    !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Ceiling,  !- Name
  ceiling,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof, !- Construction Name
  ZN_1_FLR_1_SEC_3,          !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  12.616,                    !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  5.009,                     !- Vertex Z Coordinate 2
  17.186,                    !- Vertex X Coordinate 3
  4.57,                      !- Vertex Y Coordinate 3
  5.009,                     !- Vertex Z Coordinate 3
  -4.57,                     !- Vertex X Coordinate 4
  4.57,                      !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_1,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_4,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4.57,                      !- Vertex X Coordinate 3
  4.57,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4.57,                      !- Vertex X Coordinate 4
  4.57,                      !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_2,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_4,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_5_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  4.57,                      !- Vertex X Coordinate
  4.57,                      !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  4.57,                      !- Vertex X Coordinate 2
  4.57,                      !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4.57,                      !- Vertex X Coordinate 3
  13.365,                    !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  4.57,                      !- Vertex X Coordinate 4
  13.365,                    !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_3,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_4,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_3_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  4.57,                      !- Vertex X Coordinate
  13.365,                    !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  4.57,                      !- Vertex X Coordinate 2
  13.365,                    !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  17.935,                    !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  17.935,                    !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_4,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall, !- Construction Name
  ZN_1_FLR_1_SEC_4,          !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0.5,                       !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  17.935,                    !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  17.935,                    !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Floor,    !- Name
  floor,                     !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab, !- Construction Name
  ZN_1_FLR_1_SEC_4,          !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  17.935,                    !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  4.57,                      !- Vertex X Coordinate 2
  13.365,                    !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  4.57,                      !- Vertex X Coordinate 3
  4.57,                      !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Ceiling,  !- Name
  ceiling,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof, !- Construction Name
  ZN_1_FLR_1_SEC_4,          !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  4.57,                      !- Vertex X Coordinate 2
  4.57,                      !- Vertex Y Coordinate 2
  5.009,                     !- Vertex Z Coordinate 2
  4.57,                      !- Vertex X Coordinate 3
  13.365,                    !- Vertex Y Coordinate 3
  5.009,                     !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  17.935,                    !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_1,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_5,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_1_Wall_3,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  12.616,                    !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  12.616,                    !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_2,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_5,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_2_Wall_3,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  12.616,                    !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  12.616,                    !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  12.616,                    !- Vertex X Coordinate 3
  8.795,                     !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  12.616,                    !- Vertex X Coordinate 4
  8.795,                     !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_3,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_5,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_3_Wall_1,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  12.616,                    !- Vertex X Coordinate
  8.795,                     !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  12.616,                    !- Vertex X Coordinate 2
  8.795,                     !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  8.795,                     !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  8.795,                     !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_4,   !- Name
  wall,                      !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Construction Name
  ZN_1_FLR_1_SEC_5,          !- Zone Name
  ,                          !- Space Name
  Surface,                   !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_4_Wall_2,   !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  8.795,                     !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  8.795,                     !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  0,                         !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Floor,    !- Name
  floor,                     !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab, !- Construction Name
  ZN_1_FLR_1_SEC_5,          !- Zone Name
  ,                          !- Space Name
  Ground,                    !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  NoSun,                     !- Sun Exposure
  NoWind,                    !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  8.795,                     !- Vertex Y Coordinate
  0,                         !- Vertex Z Coordinate
  12.616,                    !- Vertex X Coordinate 2
  8.795,                     !- Vertex Y Coordinate 2
  0,                         !- Vertex Z Coordinate 2
  12.616,                    !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  0,                         !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  0,                         !- Vertex Y Coordinate 4
  0;                         !- Vertex Z Coordinate 4

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Ceiling,  !- Name
  ceiling,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof, !- Construction Name
  ZN_1_FLR_1_SEC_5,          !- Zone Name
  ,                          !- Space Name
  Outdoors,                  !- Outside Boundary Condition
  ,                          !- Outside Boundary Condition Object
  SunExposed,                !- Sun Exposure
  WindExposed,               !- Wind Exposure
  0,                         !- View Factor To Ground
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  0,                         !- Vertex Y Coordinate
  5.009,                     !- Vertex Z Coordinate
  12.616,                    !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  5.009,                     !- Vertex Z Coordinate 2
  12.616,                    !- Vertex X Coordinate 3
  8.795,                     !- Vertex Y Coordinate 3
  5.009,                     !- Vertex Z Coordinate 3
  0,                         !- Vertex X Coordinate 4
  8.795,                     !- Vertex Y Coordinate 4
  5.009;                     !- Vertex Z Coordinate 4

Coil:Cooling:DX:SingleSpeed,
  ZN_1_FLR_1_SEC_1:SysCoolC DXCoil, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  AUTOSIZE,                  !- Gross Rated Total Cooling Capacity
  AUTOSIZE,                  !- Gross Rated Sensible Heat Ratio
  2.7835,                    !- Gross Rated Cooling Cop
  AUTOSIZE,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  934.4,                     !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode, !- Air Outlet Node Name
  Cool-Cap-fT,               !- Total Cooling Capacity Function Of Temperature Curve Name
  ConstantCubic,             !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  Cool-EIR-fT,               !- Energy Input Ratio Function Of Temperature Curve Name
  ConstantCubic,             !- Energy Input Ratio Function Of Flow Fraction Curve Name
  Cool-PLF-fPLR;             !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  ZN_1_FLR_1_SEC_2:SysCoolC DXCoil, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  AUTOSIZE,                  !- Gross Rated Total Cooling Capacity
  AUTOSIZE,                  !- Gross Rated Sensible Heat Ratio
  2.7835,                    !- Gross Rated Cooling Cop
  AUTOSIZE,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  934.4,                     !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode, !- Air Outlet Node Name
  Cool-Cap-fT,               !- Total Cooling Capacity Function Of Temperature Curve Name
  ConstantCubic,             !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  Cool-EIR-fT,               !- Energy Input Ratio Function Of Temperature Curve Name
  ConstantCubic,             !- Energy Input Ratio Function Of Flow Fraction Curve Name
  Cool-PLF-fPLR;             !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  ZN_1_FLR_1_SEC_3:SysCoolC DXCoil, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  AUTOSIZE,                  !- Gross Rated Total Cooling Capacity
  AUTOSIZE,                  !- Gross Rated Sensible Heat Ratio
  2.7835,                    !- Gross Rated Cooling Cop
  AUTOSIZE,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  934.4,                     !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode, !- Air Outlet Node Name
  Cool-Cap-fT,               !- Total Cooling Capacity Function Of Temperature Curve Name
  ConstantCubic,             !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  Cool-EIR-fT,               !- Energy Input Ratio Function Of Temperature Curve Name
  ConstantCubic,             !- Energy Input Ratio Function Of Flow Fraction Curve Name
  Cool-PLF-fPLR;             !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  ZN_1_FLR_1_SEC_4:SysCoolC DXCoil, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  AUTOSIZE,                  !- Gross Rated Total Cooling Capacity
  AUTOSIZE,                  !- Gross Rated Sensible Heat Ratio
  2.7835,                    !- Gross Rated Cooling Cop
  AUTOSIZE,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  934.4,                     !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode, !- Air Outlet Node Name
  Cool-Cap-fT,               !- Total Cooling Capacity Function Of Temperature Curve Name
  ConstantCubic,             !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  Cool-EIR-fT,               !- Energy Input Ratio Function Of Temperature Curve Name
  ConstantCubic,             !- Energy Input Ratio Function Of Flow Fraction Curve Name
  Cool-PLF-fPLR;             !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  ZN_1_FLR_1_SEC_5:SysCoolC DXCoil, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  AUTOSIZE,                  !- Gross Rated Total Cooling Capacity
  AUTOSIZE,                  !- Gross Rated Sensible Heat Ratio
  2.7835,                    !- Gross Rated Cooling Cop
  AUTOSIZE,                  !- Rated Air Flow Rate
  ,                          !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate
  934.4,                     !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate
  ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode, !- Air Outlet Node Name
  Cool-Cap-fT,               !- Total Cooling Capacity Function Of Temperature Curve Name
  ConstantCubic,             !- Total Cooling Capacity Function Of Flow Fraction Curve Name
  Cool-EIR-fT,               !- Energy Input Ratio Function Of Temperature Curve Name
  ConstantCubic,             !- Energy Input Ratio Function Of Flow Fraction Curve Name
  Cool-PLF-fPLR;             !- Part Load Fraction Correlation Curve Name

Coil:Heating:Electric,
  ZN_1_FLR_1_SEC_1:SysHeatC, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  1,                         !- Efficiency
  AUTOSIZE,                  !- Nominal Capacity
  ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode, !- Air Outlet Node Name
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node; !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  ZN_1_FLR_1_SEC_2:SysHeatC, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  1,                         !- Efficiency
  AUTOSIZE,                  !- Nominal Capacity
  ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode, !- Air Outlet Node Name
  ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node; !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  ZN_1_FLR_1_SEC_3:SysHeatC, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  1,                         !- Efficiency
  AUTOSIZE,                  !- Nominal Capacity
  ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode, !- Air Outlet Node Name
  ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node; !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  ZN_1_FLR_1_SEC_4:SysHeatC, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  1,                         !- Efficiency
  AUTOSIZE,                  !- Nominal Capacity
  ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode, !- Air Outlet Node Name
  ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node; !- Temperature Setpoint Node Name

Coil:Heating:Electric,
  ZN_1_FLR_1_SEC_5:SysHeatC, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  1,                         !- Efficiency
  AUTOSIZE,                  !- Nominal Capacity
  ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode, !- Air Outlet Node Name
  ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node; !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
  ZN_1_FLR_1_SEC_1:SysCoolC, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode, !- Dx Cooling Coil System Inlet Node Name
  ZN_1_FLR_1_SEC_1:SysCoolC-ZN_1_FLR_1_SEC_1:SysHeatCNode, !- Dx Cooling Coil System Outlet Node Name
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node, !- Dx Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  ZN_1_FLR_1_SEC_1:SysCoolC DXCoil; !- Cooling Coil Name

CoilSystem:Cooling:DX,
  ZN_1_FLR_1_SEC_2:SysCoolC, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode, !- Dx Cooling Coil System Inlet Node Name
  ZN_1_FLR_1_SEC_2:SysCoolC-ZN_1_FLR_1_SEC_2:SysHeatCNode, !- Dx Cooling Coil System Outlet Node Name
  ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node, !- Dx Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  ZN_1_FLR_1_SEC_2:SysCoolC DXCoil; !- Cooling Coil Name

CoilSystem:Cooling:DX,
  ZN_1_FLR_1_SEC_3:SysCoolC, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode, !- Dx Cooling Coil System Inlet Node Name
  ZN_1_FLR_1_SEC_3:SysCoolC-ZN_1_FLR_1_SEC_3:SysHeatCNode, !- Dx Cooling Coil System Outlet Node Name
  ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node, !- Dx Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  ZN_1_FLR_1_SEC_3:SysCoolC DXCoil; !- Cooling Coil Name

CoilSystem:Cooling:DX,
  ZN_1_FLR_1_SEC_4:SysCoolC, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode, !- Dx Cooling Coil System Inlet Node Name
  ZN_1_FLR_1_SEC_4:SysCoolC-ZN_1_FLR_1_SEC_4:SysHeatCNode, !- Dx Cooling Coil System Outlet Node Name
  ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node, !- Dx Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  ZN_1_FLR_1_SEC_4:SysCoolC DXCoil; !- Cooling Coil Name

CoilSystem:Cooling:DX,
  ZN_1_FLR_1_SEC_5:SysCoolC, !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode, !- Dx Cooling Coil System Inlet Node Name
  ZN_1_FLR_1_SEC_5:SysCoolC-ZN_1_FLR_1_SEC_5:SysHeatCNode, !- Dx Cooling Coil System Outlet Node Name
  ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node, !- Dx Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed, !- Cooling Coil Object Type
  ZN_1_FLR_1_SEC_5:SysCoolC DXCoil; !- Cooling Coil Name

ComponentCost:LineItem,
  Interior Furnishings,      !- Name
  ,                          !- Type
  Construction,              !- Line Item Type
  InteriorFurnishings,       !- Item Name
  ,                          !- Object End Use Key
  ,                          !- Cost Per Each
  1;                         !- Cost Per Area

ComponentCost:LineItem,
  south:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window, !- Name
  ,                          !- Type
  CONSTRUCTION,              !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window, !- Item Name
  ,                          !- Object End Use Key
  ,                          !- Cost Per Each
  193.81;                    !- Cost Per Area

ComponentCost:LineItem,
  east:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window, !- Name
  ,                          !- Type
  CONSTRUCTION,              !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window, !- Item Name
  ,                          !- Object End Use Key
  ,                          !- Cost Per Each
  193.81;                    !- Cost Per Area

ComponentCost:LineItem,
  north:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window, !- Name
  ,                          !- Type
  CONSTRUCTION,              !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window, !- Item Name
  ,                          !- Object End Use Key
  ,                          !- Cost Per Each
  191.81;                    !- Cost Per Area

ComponentCost:LineItem,
  west:ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window, !- Name
  ,                          !- Type
  CONSTRUCTION,              !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window, !- Item Name
  ,                          !- Object End Use Key
  ,                          !- Cost Per Each
  193.81;                    !- Cost Per Area

ComponentCost:LineItem,
  roofs:ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof, !- Name
  ,                          !- Type
  CONSTRUCTION,              !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof, !- Item Name
  ,                          !- Object End Use Key
  ,                          !- Cost Per Each
  26.58;                     !- Cost Per Area

ComponentCost:LineItem,
  int-walls:ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Name
  ,                          !- Type
  CONSTRUCTION,              !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Item Name
  ,                          !- Object End Use Key
  ,                          !- Cost Per Each
  1;                         !- Cost Per Area

ComponentCost:LineItem,
  ext-walls:ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall, !- Name
  ,                          !- Type
  CONSTRUCTION,              !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall, !- Item Name
  ,                          !- Object End Use Key
  ,                          !- Cost Per Each
  39.26;                     !- Cost Per Area

ComponentCost:LineItem,
  ext-slab:ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab, !- Name
  ,                          !- Type
  CONSTRUCTION,              !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab, !- Item Name
  ,                          !- Object End Use Key
  ,                          !- Cost Per Each
  24.86;                     !- Cost Per Area

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_1, !- Name
  ,                          !- Type
  LIGHTS,                    !- Line Item Type
  ZN_1_FLR_1_SEC_1,          !- Item Name
  ,                          !- Object End Use Key
  ,                          !- Cost Per Each
  ,                          !- Cost Per Area
  1;                         !- Cost Per Unit Of Output Capacity

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_2, !- Name
  ,                          !- Type
  LIGHTS,                    !- Line Item Type
  ZN_1_FLR_1_SEC_2,          !- Item Name
  ,                          !- Object End Use Key
  ,                          !- Cost Per Each
  ,                          !- Cost Per Area
  1;                         !- Cost Per Unit Of Output Capacity

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_3, !- Name
  ,                          !- Type
  LIGHTS,                    !- Line Item Type
  ZN_1_FLR_1_SEC_3,          !- Item Name
  ,                          !- Object End Use Key
  ,                          !- Cost Per Each
  ,                          !- Cost Per Area
  1;                         !- Cost Per Unit Of Output Capacity

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_4, !- Name
  ,                          !- Type
  LIGHTS,                    !- Line Item Type
  ZN_1_FLR_1_SEC_4,          !- Item Name
  ,                          !- Object End Use Key
  ,                          !- Cost Per Each
  ,                          !- Cost Per Area
  1;                         !- Cost Per Unit Of Output Capacity

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_5, !- Name
  ,                          !- Type
  LIGHTS,                    !- Line Item Type
  ZN_1_FLR_1_SEC_5,          !- Item Name
  ,                          !- Object End Use Key
  ,                          !- Cost Per Each
  ,                          !- Cost Per Area
  1;                         !- Cost Per Unit Of Output Capacity

Connector:Mixer,
  SHWSys1 Supply Mixer,      !- Name
  SHWSys1 Supply Outlet Branch, !- Outlet Branch Name
  SHWSys1 Supply Equipment Branch, !- Inlet Branch Name
  SHWSys1 Supply Equipment Bypass Branch; !- Inlet Branch Name 2

Connector:Mixer,
  SHWSys1 Demand Mixer,      !- Name
  SHWSys1 Demand Outlet Branch, !- Outlet Branch Name
  SHWSys1 Demand Load Branch 1, !- Inlet Branch Name
  SHWSys1 Demand Load Branch 2, !- Inlet Branch Name 2
  SHWSys1 Demand Load Branch 3, !- Inlet Branch Name 3
  SHWSys1 Demand Load Branch 4, !- Inlet Branch Name 4
  SHWSys1 Demand Load Branch 5, !- Inlet Branch Name 5
  SHWSys1 Demand Bypass Branch; !- Inlet Branch Name 6

Connector:Mixer,
  Storage Tank Source Mixer, !- Name
  Storage Tank Source Outlet Branch, !- Outlet Branch Name
  Storage Tank Source Branch; !- Inlet Branch Name

Connector:Mixer,
  Collector Mixer,           !- Name
  Collector Outlet Branch,   !- Outlet Branch Name
  Collector 1 Branch,        !- Inlet Branch Name
  Collector 2 Branch,        !- Inlet Branch Name 2
  Collector 3 Branch,        !- Inlet Branch Name 3
  Collector 4 Branch,        !- Inlet Branch Name 4
  Collector 5 Branch;        !- Inlet Branch Name 5

Connector:Splitter,
  SHWSys1 Supply Splitter,   !- Name
  SHWSys1 Supply Inlet Branch, !- Inlet Branch Name
  SHWSys1 Supply Equipment Branch, !- Outlet Branch Name
  SHWSys1 Supply Equipment Bypass Branch; !- Outlet Branch Name 2

Connector:Splitter,
  SHWSys1 Demand Splitter,   !- Name
  SHWSys1 Demand Inlet Branch, !- Inlet Branch Name
  SHWSys1 Demand Load Branch 1, !- Outlet Branch Name
  SHWSys1 Demand Load Branch 2, !- Outlet Branch Name 2
  SHWSys1 Demand Load Branch 3, !- Outlet Branch Name 3
  SHWSys1 Demand Load Branch 4, !- Outlet Branch Name 4
  SHWSys1 Demand Load Branch 5, !- Outlet Branch Name 5
  SHWSys1 Demand Bypass Branch; !- Outlet Branch Name 6

Connector:Splitter,
  Storage Tank Source Splitter, !- Name
  Storage Tank Source Inlet Branch, !- Inlet Branch Name
  Storage Tank Source Branch; !- Outlet Branch Name

Connector:Splitter,
  Collector Splitter,        !- Name
  Collector Inlet Branch,    !- Inlet Branch Name
  Collector 1 Branch,        !- Outlet Branch Name
  Collector 2 Branch,        !- Outlet Branch Name 2
  Collector 3 Branch,        !- Outlet Branch Name 3
  Collector 4 Branch,        !- Outlet Branch Name 4
  Collector 5 Branch;        !- Outlet Branch Name 5

ConnectorList,
  SHWSys1 Supply Connectors, !- Name
  Connector:Splitter,        !- Connector 1 Object Type
  SHWSys1 Supply Splitter,   !- Connector 1 Name
  Connector:Mixer,           !- Connector 2 Object Type
  SHWSys1 Supply Mixer;      !- Connector 2 Name

ConnectorList,
  SHWSys1 Demand Connectors, !- Name
  Connector:Splitter,        !- Connector 1 Object Type
  SHWSys1 Demand Splitter,   !- Connector 1 Name
  Connector:Mixer,           !- Connector 2 Object Type
  SHWSys1 Demand Mixer;      !- Connector 2 Name

ConnectorList,
  Storage Tank Source Connectors, !- Name
  Connector:Splitter,        !- Connector 1 Object Type
  Storage Tank Source Splitter, !- Connector 1 Name
  Connector:Mixer,           !- Connector 2 Object Type
  Storage Tank Source Mixer; !- Connector 2 Name

ConnectorList,
  Collector Connectors,      !- Name
  Connector:Splitter,        !- Connector 1 Object Type
  Collector Splitter,        !- Connector 1 Name
  Connector:Mixer,           !- Connector 2 Object Type
  Collector Mixer;           !- Connector 2 Name

Construction,
  InteriorFurnishings,       !- Name
  Std Wood 6inch;            !- Outside Layer

Construction,
  ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window, !- Name
  Theoretical Glass [23],    !- Outside Layer
  AIR 6MM,                   !- Layer 2
  Theoretical Glass [23];    !- Layer 3

Construction,
  ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window, !- Name
  Theoretical Glass [23],    !- Outside Layer
  AIR 6MM,                   !- Layer 2
  Theoretical Glass [23];    !- Layer 3

Construction,
  ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window, !- Name
  Theoretical Glass [24],    !- Outside Layer
  AIR 6MM,                   !- Layer 2
  Theoretical Glass [24];    !- Layer 3

Construction,
  ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window, !- Name
  Theoretical Glass [23],    !- Outside Layer
  AIR 6MM,                   !- Layer 2
  Theoretical Glass [23];    !- Layer 3

Construction,
  ASHRAE 90.1-2004_Sec 5.5-3ab_IEAD_Roof, !- Name
  Roof Membrane,             !- Outside Layer
  Roof Insulation,           !- Layer 2
  Metal Decking;             !- Layer 3

Construction,
  ASHRAE 90.1-2004_Sec 5.5-3ab_Interior Wall_Int-Wall, !- Name
  GP01 1/2 GYPSUM,           !- Outside Layer
  GP01 1/2 GYPSUM;           !- Layer 2

Construction,
  ASHRAE 90.1-2004_Sec 5.5-3ab_Steel-Framed_Ext-wall, !- Name
  MAT-SHEATH,                !- Outside Layer
  Wall Insulation [2],       !- Layer 2
  1/2IN Gypsum;              !- Layer 3

Construction,
  ASHRAE 90.1-2004_Sec 5.5-3ab_Unheated_Ext-slab, !- Name
  MAT-CC05 8 HW CONCRETE,    !- Outside Layer
  CP02 CARPET PAD;           !- Layer 2

Controller:OutdoorAir,
  ControllerZN_1_FLR_1_SEC_1:Sys_OA, !- Name
  ZN_1_FLR_1_SEC_1:Sys_OARelief Node, !- Relief Air Outlet Node Name
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node, !- Return Air Node Name
  ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode, !- Mixed Air Node Name
  ZN_1_FLR_1_SEC_1:Sys_OAInlet Node, !- Actuator Node Name
  AUTOSIZE,                  !- Minimum Outdoor Air Flow Rate
  AUTOSIZE,                  !- Maximum Outdoor Air Flow Rate
  NoEconomizer,              !- Economizer Control Type
  ModulateFlow,              !- Economizer Control Action Type
  30,                        !- Economizer Maximum Limit Dry Bulb Temperature
  32000,                     !- Economizer Maximum Limit Enthalpy
  ,                          !- Economizer Maximum Limit Dewpoint Temperature
  ,                          !- Electronic Enthalpy Limit Curve Name
  ,                          !- Economizer Minimum Limit Dry Bulb Temperature
  NoLockout,                 !- Lockout Type
  FixedMinimum,              !- Minimum Limit Type
  MinOA_Sched;               !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
  ControllerZN_1_FLR_1_SEC_2:Sys_OA, !- Name
  ZN_1_FLR_1_SEC_2:Sys_OARelief Node, !- Relief Air Outlet Node Name
  ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node, !- Return Air Node Name
  ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode, !- Mixed Air Node Name
  ZN_1_FLR_1_SEC_2:Sys_OAInlet Node, !- Actuator Node Name
  AUTOSIZE,                  !- Minimum Outdoor Air Flow Rate
  AUTOSIZE,                  !- Maximum Outdoor Air Flow Rate
  NoEconomizer,              !- Economizer Control Type
  ModulateFlow,              !- Economizer Control Action Type
  30,                        !- Economizer Maximum Limit Dry Bulb Temperature
  32000,                     !- Economizer Maximum Limit Enthalpy
  ,                          !- Economizer Maximum Limit Dewpoint Temperature
  ,                          !- Electronic Enthalpy Limit Curve Name
  ,                          !- Economizer Minimum Limit Dry Bulb Temperature
  NoLockout,                 !- Lockout Type
  FixedMinimum,              !- Minimum Limit Type
  MinOA_Sched;               !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
  ControllerZN_1_FLR_1_SEC_3:Sys_OA, !- Name
  ZN_1_FLR_1_SEC_3:Sys_OARelief Node, !- Relief Air Outlet Node Name
  ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node, !- Return Air Node Name
  ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode, !- Mixed Air Node Name
  ZN_1_FLR_1_SEC_3:Sys_OAInlet Node, !- Actuator Node Name
  AUTOSIZE,                  !- Minimum Outdoor Air Flow Rate
  AUTOSIZE,                  !- Maximum Outdoor Air Flow Rate
  NoEconomizer,              !- Economizer Control Type
  ModulateFlow,              !- Economizer Control Action Type
  30,                        !- Economizer Maximum Limit Dry Bulb Temperature
  32000,                     !- Economizer Maximum Limit Enthalpy
  ,                          !- Economizer Maximum Limit Dewpoint Temperature
  ,                          !- Electronic Enthalpy Limit Curve Name
  ,                          !- Economizer Minimum Limit Dry Bulb Temperature
  NoLockout,                 !- Lockout Type
  FixedMinimum,              !- Minimum Limit Type
  MinOA_Sched;               !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
  ControllerZN_1_FLR_1_SEC_4:Sys_OA, !- Name
  ZN_1_FLR_1_SEC_4:Sys_OARelief Node, !- Relief Air Outlet Node Name
  ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node, !- Return Air Node Name
  ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode, !- Mixed Air Node Name
  ZN_1_FLR_1_SEC_4:Sys_OAInlet Node, !- Actuator Node Name
  AUTOSIZE,                  !- Minimum Outdoor Air Flow Rate
  AUTOSIZE,                  !- Maximum Outdoor Air Flow Rate
  NoEconomizer,              !- Economizer Control Type
  ModulateFlow,              !- Economizer Control Action Type
  30,                        !- Economizer Maximum Limit Dry Bulb Temperature
  32000,                     !- Economizer Maximum Limit Enthalpy
  ,                          !- Economizer Maximum Limit Dewpoint Temperature
  ,                          !- Electronic Enthalpy Limit Curve Name
  ,                          !- Economizer Minimum Limit Dry Bulb Temperature
  NoLockout,                 !- Lockout Type
  FixedMinimum,              !- Minimum Limit Type
  MinOA_Sched;               !- Minimum Outdoor Air Schedule Name

Controller:OutdoorAir,
  ControllerZN_1_FLR_1_SEC_5:Sys_OA, !- Name
  ZN_1_FLR_1_SEC_5:Sys_OARelief Node, !- Relief Air Outlet Node Name
  ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node, !- Return Air Node Name
  ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode, !- Mixed Air Node Name
  ZN_1_FLR_1_SEC_5:Sys_OAInlet Node, !- Actuator Node Name
  AUTOSIZE,                  !- Minimum Outdoor Air Flow Rate
  AUTOSIZE,                  !- Maximum Outdoor Air Flow Rate
  NoEconomizer,              !- Economizer Control Type
  ModulateFlow,              !- Economizer Control Action Type
  30,                        !- Economizer Maximum Limit Dry Bulb Temperature
  32000,                     !- Economizer Maximum Limit Enthalpy
  ,                          !- Economizer Maximum Limit Dewpoint Temperature
  ,                          !- Electronic Enthalpy Limit Curve Name
  ,                          !- Economizer Minimum Limit Dry Bulb Temperature
  NoLockout,                 !- Lockout Type
  FixedMinimum,              !- Minimum Limit Type
  MinOA_Sched;               !- Minimum Outdoor Air Schedule Name

ConvergenceLimits,
  5,                         !- Minimum System Timestep
  10;                        !- Maximum Hvac Iterations

Curve:Biquadratic,
  Cool-Cap-fT,               !- Name
  0.9712123,                 !- Coefficient1 Constant
  -0.015275502,              !- Coefficient2 X
  0.0014434524,              !- Coefficient3 X 2
  -0.00039321,               !- Coefficient4 Y
  -6.836400e-06,             !- Coefficient5 Y 2
  -0.0002905956,             !- Coefficient6 X Y
  -100,                      !- Minimum Value Of X
  100,                       !- Maximum Value Of X
  -100,                      !- Minimum Value Of Y
  100;                       !- Maximum Value Of Y

Curve:Biquadratic,
  Cool-EIR-fT,               !- Name
  0.28687133,                !- Coefficient1 Constant
  0.023902164,               !- Coefficient2 X
  -0.000810648,              !- Coefficient3 X 2
  0.013458546,               !- Coefficient4 Y
  0.0003389364,              !- Coefficient5 Y 2
  -0.0004870044,             !- Coefficient6 X Y
  -100,                      !- Minimum Value Of X
  100,                       !- Maximum Value Of X
  -100,                      !- Minimum Value Of Y
  100;                       !- Maximum Value Of Y

Curve:Cubic,
  ConstantCubic,             !- Name
  1,                         !- Coefficient1 Constant
  0,                         !- Coefficient2 X
  0,                         !- Coefficient3 X 2
  0,                         !- Coefficient4 X 3
  -100,                      !- Minimum Value Of X
  100;                       !- Maximum Value Of X

Curve:Quadratic,
  Cool-PLF-fPLR,             !- Name
  0.90949556,                !- Coefficient1 Constant
  0.09864773,                !- Coefficient2 X
  -0.00819488,               !- Coefficient3 X 2
  0,                         !- Minimum Value Of X
  1,                         !- Maximum Value Of X
  0.7,                       !- Minimum Curve Output
  1;                         !- Maximum Curve Output

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_1_SEC_1,  !- Name
  FLOW/ZONE,                 !- Outdoor Air Method
  ,                          !- Outdoor Air Flow Per Person
  0,                         !- Outdoor Air Flow Per Zone Floor Area
  0.073704617803385;         !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_1_SEC_2,  !- Name
  FLOW/ZONE,                 !- Outdoor Air Method
  ,                          !- Outdoor Air Flow Per Person
  0,                         !- Outdoor Air Flow Per Zone Floor Area
  0.057316225695446;         !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_1_SEC_3,  !- Name
  FLOW/ZONE,                 !- Outdoor Air Method
  ,                          !- Outdoor Air Flow Per Person
  0,                         !- Outdoor Air Flow Per Zone Floor Area
  0.073704617803385;         !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_1_SEC_4,  !- Name
  FLOW/ZONE,                 !- Outdoor Air Method
  ,                          !- Outdoor Air Flow Per Person
  0,                         !- Outdoor Air Flow Per Zone Floor Area
  0.057316225695446;         !- Outdoor Air Flow Per Zone

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_1_SEC_5,  !- Name
  FLOW/ZONE,                 !- Outdoor Air Method
  ,                          !- Outdoor Air Flow Per Person
  0,                         !- Outdoor Air Flow Per Zone Floor Area
  0.104120314886338;         !- Outdoor Air Flow Per Zone

ElectricEquipment,
  ZN_1_FLR_1_SEC_1_MiscPlug_Equip, !- Name
  ZN_1_FLR_1_SEC_1,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_EQUIP_SCH,            !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  465.9534,                  !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.5,                       !- Fraction Radiant
  0,                         !- Fraction Lost
  GeneralEquipment;          !- End Use Subcategory

ElectricEquipment,
  ZN_1_FLR_1_SEC_2_MiscPlug_Equip, !- Name
  ZN_1_FLR_1_SEC_2,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_EQUIP_SCH,            !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  362.3476,                  !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.5,                       !- Fraction Radiant
  0,                         !- Fraction Lost
  GeneralEquipment;          !- End Use Subcategory

ElectricEquipment,
  ZN_1_FLR_1_SEC_3_MiscPlug_Equip, !- Name
  ZN_1_FLR_1_SEC_3,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_EQUIP_SCH,            !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  465.9534,                  !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.5,                       !- Fraction Radiant
  0,                         !- Fraction Lost
  GeneralEquipment;          !- End Use Subcategory

ElectricEquipment,
  ZN_1_FLR_1_SEC_4_MiscPlug_Equip, !- Name
  ZN_1_FLR_1_SEC_4,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_EQUIP_SCH,            !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  362.3476,                  !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.5,                       !- Fraction Radiant
  0,                         !- Fraction Lost
  GeneralEquipment;          !- End Use Subcategory

ElectricEquipment,
  ZN_1_FLR_1_SEC_5_MiscPlug_Equip, !- Name
  ZN_1_FLR_1_SEC_5,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_EQUIP_SCH,            !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  658.2385,                  !- Design Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Fraction Latent
  0.5,                       !- Fraction Radiant
  0,                         !- Fraction Lost
  GeneralEquipment;          !- End Use Subcategory

ElectricLoadCenter:Distribution,
  PV Array Load Center,      !- Name
  Generator List,            !- Generator List Name
  TrackElectrical,           !- Generator Operation Scheme Type
  0,                         !- Generator Demand Limit Scheme Purchased Electric Demand Limit
  ,                          !- Generator Track Schedule Name Scheme Schedule Name
  ,                          !- Generator Track Meter Scheme Meter Name
  DirectCurrentWithInverterDCStorage, !- Electrical Buss Type
  PV Inverter,               !- Inverter Name
  Battery;                   !- Electrical Storage Object Name

ElectricLoadCenter:Generators,
  Generator List,            !- Name
  PV:ZN_1_FLR_1_SEC_1_Ceiling, !- Generator Name
  Generator:Photovoltaic,    !- Generator Object Type
  9000,                      !- Generator Rated Electric Power Output
  ,                          !- Generator Availability Schedule Name
  ,                          !- Generator Rated Thermal To Electrical Power Ratio
  PV:ZN_1_FLR_1_SEC_2_Ceiling, !- Generator Name 2
  Generator:Photovoltaic,    !- Generator Object Type 2
  6000,                      !- Generator Rated Electric Power Output 2
  ,                          !- Generator Availability Schedule Name 2
  ,                          !- Generator Rated Thermal To Electrical Power Ratio 2
  PV:ZN_1_FLR_1_SEC_3_Ceiling, !- Generator Name 3
  Generator:Photovoltaic,    !- Generator Object Type 3
  9000,                      !- Generator Rated Electric Power Output 3
  ,                          !- Generator Availability Schedule Name 3
  ,                          !- Generator Rated Thermal To Electrical Power Ratio 3
  PV:ZN_1_FLR_1_SEC_4_Ceiling, !- Generator Name 4
  Generator:Photovoltaic,    !- Generator Object Type 4
  6000,                      !- Generator Rated Electric Power Output 4
  ,                          !- Generator Availability Schedule Name 4
  ,                          !- Generator Rated Thermal To Electrical Power Ratio 4
  PV:ZN_1_FLR_1_SEC_5_Ceiling, !- Generator Name 5
  Generator:Photovoltaic,    !- Generator Object Type 5
  9000,                      !- Generator Rated Electric Power Output 5
  ,                          !- Generator Availability Schedule Name 5
  ,                          !- Generator Rated Thermal To Electrical Power Ratio 5
  Collector 1 PV,            !- Generator Name 6
  Generator:Photovoltaic,    !- Generator Object Type 6
  800,                       !- Generator Rated Electric Power Output 6
  ,                          !- Generator Availability Schedule Name 6
  1.5,                       !- Generator Rated Thermal To Electrical Power Ratio 6
  Collector 2 PV,            !- Generator Name 7
  Generator:Photovoltaic,    !- Generator Object Type 7
  800,                       !- Generator Rated Electric Power Output 7
  ,                          !- Generator Availability Schedule Name 7
  1.5,                       !- Generator Rated Thermal To Electrical Power Ratio 7
  Collector 3 PV,            !- Generator Name 8
  Generator:Photovoltaic,    !- Generator Object Type 8
  800,                       !- Generator Rated Electric Power Output 8
  ,                          !- Generator Availability Schedule Name 8
  1.5,                       !- Generator Rated Thermal To Electrical Power Ratio 8
  Collector 4 PV,            !- Generator Name 9
  Generator:Photovoltaic,    !- Generator Object Type 9
  800,                       !- Generator Rated Electric Power Output 9
  ,                          !- Generator Availability Schedule Name 9
  1.5,                       !- Generator Rated Thermal To Electrical Power Ratio 9
  Collector 5 PV,            !- Generator Name 10
  Generator:Photovoltaic,    !- Generator Object Type 10
  800,                       !- Generator Rated Electric Power Output 10
  ,                          !- Generator Availability Schedule Name 10
  1.5;                       !- Generator Rated Thermal To Electrical Power Ratio 10

ElectricLoadCenter:Inverter:LookUpTable,
  PV Inverter,               !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  ZN_1_FLR_1_SEC_2,          !- Zone Name
  0.25,                      !- Radiative Fraction
  14000,                     !- Rated Maximum Continuous Output Power
  200,                       !- Night Tare Loss Power
  368,                       !- Nominal Voltage Input
  0.839,                     !- Efficiency At 10 Power And Nominal Voltage
  0.897,                     !- Efficiency At 20 Power And Nominal Voltage
  0.916,                     !- Efficiency At 30 Power And Nominal Voltage
  0.931,                     !- Efficiency At 50 Power And Nominal Voltage
  0.934,                     !- Efficiency At 75 Power And Nominal Voltage
  0.93;                      !- Efficiency At 100 Power And Nominal Voltage

ElectricLoadCenter:Storage:Simple,
  Battery,                   !- Name
  ALWAYS_ON,                 !- Availability Schedule Name
  ZN_1_FLR_1_SEC_2,          !- Zone Name
  0.2,                       !- Radiative Fraction For Zone Heat Gains
  0.7,                       !- Nominal Energetic Efficiency For Charging
  0.7,                       !- Nominal Discharging Energetic Efficiency
  2.000000e+11,              !- Maximum Storage Capacity
  50000,                     !- Maximum Power For Discharging
  25000,                     !- Maximum Power For Charging
  7.100000e+10;              !- Initial State Of Charge

Exterior:FuelEquipment,
  Equipment_SimpleRefrigeration, !- Name
  Electricity,               !- Fuel Use Type
  ALWAYS_ON,                 !- Schedule Name
  507.234,                   !- Design Level
  Refrigeration (simple);    !- End Use Subcategory

Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,                 !- Schedule Name
  130.2176,                  !- Design Level
  AstronomicalClock,         !- Control Option
  Exterior Facade Lighting;  !- End Use Subcategory

Fan:ConstantVolume,
  ZN_1_FLR_1_SEC_1:Sys Fan,  !- Name
  HVACOperationSchd,         !- Availability Schedule Name
  0.55,                      !- Fan Total Efficiency
  500,                       !- Pressure Rise
  AUTOSIZE,                  !- Maximum Flow Rate
  0.85,                      !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  ZN_1_FLR_1_SEC_2:Sys Fan,  !- Name
  HVACOperationSchd,         !- Availability Schedule Name
  0.55,                      !- Fan Total Efficiency
  500,                       !- Pressure Rise
  AUTOSIZE,                  !- Maximum Flow Rate
  0.85,                      !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  ZN_1_FLR_1_SEC_3:Sys Fan,  !- Name
  HVACOperationSchd,         !- Availability Schedule Name
  0.55,                      !- Fan Total Efficiency
  500,                       !- Pressure Rise
  AUTOSIZE,                  !- Maximum Flow Rate
  0.85,                      !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  ZN_1_FLR_1_SEC_4:Sys Fan,  !- Name
  HVACOperationSchd,         !- Availability Schedule Name
  0.55,                      !- Fan Total Efficiency
  500,                       !- Pressure Rise
  AUTOSIZE,                  !- Maximum Flow Rate
  0.85,                      !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  ZN_1_FLR_1_SEC_5:Sys Fan,  !- Name
  HVACOperationSchd,         !- Availability Schedule Name
  0.55,                      !- Fan Total Efficiency
  500,                       !- Pressure Rise
  AUTOSIZE,                  !- Maximum Flow Rate
  0.85,                      !- Motor Efficiency
  1,                         !- Motor In Airstream Fraction
  ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode, !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node; !- Air Outlet Node Name

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_1_window_1, !- Name
  Window,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_north_window, !- Construction Name
  ZN_1_FLR_1_SEC_1_Wall_1,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0.05,                      !- Vertex 1 X Coordinate
  0,                         !- Vertex 1 Y Coordinate
  1.181,                     !- Vertex 1 Z Coordinate
  0.05,                      !- Vertex 2 X Coordinate
  0,                         !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  21.706,                    !- Vertex 3 X Coordinate
  0,                         !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  21.706,                    !- Vertex 4 X Coordinate
  0,                         !- Vertex 4 Y Coordinate
  1.181;                     !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_1_window_1, !- Name
  Window,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_west_window, !- Construction Name
  ZN_1_FLR_1_SEC_2_Wall_1,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  0.05,                      !- Vertex 1 Y Coordinate
  1.363,                     !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  0.05,                      !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  17.885,                    !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  17.885,                    !- Vertex 4 Y Coordinate
  1.363;                     !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_3_window_1, !- Name
  Window,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_south_window, !- Construction Name
  ZN_1_FLR_1_SEC_3_Wall_3,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  17.136,                    !- Vertex 1 X Coordinate
  4.57,                      !- Vertex 1 Y Coordinate
  1.362,                     !- Vertex 1 Z Coordinate
  17.136,                    !- Vertex 2 X Coordinate
  4.57,                      !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  -4.52,                     !- Vertex 3 X Coordinate
  4.57,                      !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  -4.52,                     !- Vertex 4 X Coordinate
  4.57,                      !- Vertex 4 Y Coordinate
  1.362;                     !- Vertex 4 Z Coordinate

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_4_window_1, !- Name
  Window,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-3ab_0_0.1_fixed_east_window, !- Construction Name
  ZN_1_FLR_1_SEC_4_Wall_4,   !- Building Surface Name
  ,                          !- Outside Boundary Condition Object
  0.5,                       !- View Factor To Ground
  ,                          !- Frame And Divider Name
  1,                         !- Multiplier
  4,                         !- Number Of Vertices
  0,                         !- Vertex 1 X Coordinate
  17.885,                    !- Vertex 1 Y Coordinate
  1.363,                     !- Vertex 1 Z Coordinate
  0,                         !- Vertex 2 X Coordinate
  17.885,                    !- Vertex 2 Y Coordinate
  1,                         !- Vertex 2 Z Coordinate
  0,                         !- Vertex 3 X Coordinate
  0.05,                      !- Vertex 3 Y Coordinate
  1,                         !- Vertex 3 Z Coordinate
  0,                         !- Vertex 4 X Coordinate
  0.05,                      !- Vertex 4 Y Coordinate
  1.363;                     !- Vertex 4 Z Coordinate

FuelFactors,
  Electricity,               !- Existing Fuel Resource Name
  3.712,                     !- Source Energy Factor
  ,                          !- Source Energy Schedule Name
  184.4609,                  !- Co2 Emission Factor
  ,                          !- Co2 Emission Factor Schedule Name
  9634.05,                   !- Co Emission Factor
  ,                          !- Co Emission Factor Schedule Name
  0.000970184,               !- Ch4 Emission Factor
  ,                          !- Ch4 Emission Factor Schedule Name
  0.32772,                   !- Nox Emission Factor
  ,                          !- Nox Emission Factor Schedule Name
  0.00183957,                !- N2O Emission Factor
  ,                          !- N2O Emission Factor Schedule Name
  0.490888,                  !- So2 Emission Factor
  ,                          !- So2 Emission Factor Schedule Name
  0.0173147,                 !- Pm Emission Factor
  ,                          !- Pm Emission Factor Schedule Name
  0.0171765,                 !- Pm10 Emission Factor
  ,                          !- Pm10 Emission Factor Schedule Name
  0.000138283,               !- Pm2 5 Emission Factor
  ,                          !- Pm2 5 Emission Factor Schedule Name
  0.0012631,                 !- Nh3 Emission Factor
  ,                          !- Nh3 Emission Factor Schedule Name
  0.0043215,                 !- Nmvoc Emission Factor
  ,                          !- Nmvoc Emission Factor Schedule Name
  3.527940e-06,              !- Hg Emission Factor
  ,                          !- Hg Emission Factor Schedule Name
  0,                         !- Pb Emission Factor
  ,                          !- Pb Emission Factor Schedule Name
  0.45499,                   !- Water Emission Factor
  ,                          !- Water Emission Factor Schedule Name
  0,                         !- Nuclear High Level Emission Factor
  ,                          !- Nuclear High Level Emission Factor Schedule Name
  0;                         !- Nuclear Low Level Emission Factor

GasEquipment,
  ZN_1_FLR_1_SEC_1_MiscGas_Equip, !- Name
  ZN_1_FLR_1_SEC_1,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_EQUIP_SCH,            !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  184.1006,                  !- Design Level
  ,                          !- Power Per Floor Area
  ,                          !- Power Per Person
  0,                         !- Fraction Latent
  0.2,                       !- Fraction Radiant
  0,                         !- Fraction Lost
  0,                         !- Carbon Dioxide Generation Rate
  GeneralEquipment;          !- End Use Subcategory

GasEquipment,
  ZN_1_FLR_1_SEC_2_MiscGas_Equip, !- Name
  ZN_1_FLR_1_SEC_2,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_EQUIP_SCH,            !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  143.1654,                  !- Design Level
  ,                          !- Power Per Floor Area
  ,                          !- Power Per Person
  0,                         !- Fraction Latent
  0.2,                       !- Fraction Radiant
  0,                         !- Fraction Lost
  0,                         !- Carbon Dioxide Generation Rate
  GeneralEquipment;          !- End Use Subcategory

GasEquipment,
  ZN_1_FLR_1_SEC_3_MiscGas_Equip, !- Name
  ZN_1_FLR_1_SEC_3,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_EQUIP_SCH,            !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  184.1006,                  !- Design Level
  ,                          !- Power Per Floor Area
  ,                          !- Power Per Person
  0,                         !- Fraction Latent
  0.2,                       !- Fraction Radiant
  0,                         !- Fraction Lost
  0,                         !- Carbon Dioxide Generation Rate
  GeneralEquipment;          !- End Use Subcategory

GasEquipment,
  ZN_1_FLR_1_SEC_4_MiscGas_Equip, !- Name
  ZN_1_FLR_1_SEC_4,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_EQUIP_SCH,            !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  143.1654,                  !- Design Level
  ,                          !- Power Per Floor Area
  ,                          !- Power Per Person
  0,                         !- Fraction Latent
  0.2,                       !- Fraction Radiant
  0,                         !- Fraction Lost
  0,                         !- Carbon Dioxide Generation Rate
  GeneralEquipment;          !- End Use Subcategory

GasEquipment,
  ZN_1_FLR_1_SEC_5_MiscGas_Equip, !- Name
  ZN_1_FLR_1_SEC_5,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_EQUIP_SCH,            !- Schedule Name
  EquipmentLevel,            !- Design Level Calculation Method
  260.0734,                  !- Design Level
  ,                          !- Power Per Floor Area
  ,                          !- Power Per Person
  0,                         !- Fraction Latent
  0.2,                       !- Fraction Radiant
  0,                         !- Fraction Lost
  0,                         !- Carbon Dioxide Generation Rate
  GeneralEquipment;          !- End Use Subcategory

Generator:Photovoltaic,
  PV:ZN_1_FLR_1_SEC_1_Ceiling, !- Name
  ZN_1_FLR_1_SEC_1_Ceiling,  !- Surface Name
  PhotovoltaicPerformance:Simple, !- Photovoltaic Performance Object Type
  20percentEffPV65percentArea, !- Module Performance Name
  PhotovoltaicThermalSolarCollector, !- Heat Transfer Integration Mode
  1,                         !- Number Of Series Strings In Parallel
  1;                         !- Number Of Modules In Series

Generator:Photovoltaic,
  PV:ZN_1_FLR_1_SEC_2_Ceiling, !- Name
  ZN_1_FLR_1_SEC_2_Ceiling,  !- Surface Name
  PhotovoltaicPerformance:Simple, !- Photovoltaic Performance Object Type
  20percentEffPV65percentArea, !- Module Performance Name
  Decoupled,                 !- Heat Transfer Integration Mode
  1,                         !- Number Of Series Strings In Parallel
  1;                         !- Number Of Modules In Series

Generator:Photovoltaic,
  PV:ZN_1_FLR_1_SEC_3_Ceiling, !- Name
  ZN_1_FLR_1_SEC_3_Ceiling,  !- Surface Name
  PhotovoltaicPerformance:Simple, !- Photovoltaic Performance Object Type
  20percentEffPV65percentArea, !- Module Performance Name
  Decoupled,                 !- Heat Transfer Integration Mode
  1,                         !- Number Of Series Strings In Parallel
  1;                         !- Number Of Modules In Series

Generator:Photovoltaic,
  PV:ZN_1_FLR_1_SEC_4_Ceiling, !- Name
  ZN_1_FLR_1_SEC_4_Ceiling,  !- Surface Name
  PhotovoltaicPerformance:Simple, !- Photovoltaic Performance Object Type
  20percentEffPV65percentArea, !- Module Performance Name
  Decoupled,                 !- Heat Transfer Integration Mode
  1,                         !- Number Of Series Strings In Parallel
  1;                         !- Number Of Modules In Series

Generator:Photovoltaic,
  PV:ZN_1_FLR_1_SEC_5_Ceiling, !- Name
  ZN_1_FLR_1_SEC_5_Ceiling,  !- Surface Name
  PhotovoltaicPerformance:Simple, !- Photovoltaic Performance Object Type
  20percentEffPV65percentArea, !- Module Performance Name
  Decoupled,                 !- Heat Transfer Integration Mode
  1,                         !- Number Of Series Strings In Parallel
  1;                         !- Number Of Modules In Series

Generator:Photovoltaic,
  Collector 1 PV,            !- Name
  Collector Surface 1,       !- Surface Name
  PhotovoltaicPerformance:Simple, !- Photovoltaic Performance Object Type
  10percentEffPVhalfArea,    !- Module Performance Name
  PhotovoltaicThermalSolarCollector, !- Heat Transfer Integration Mode
  1,                         !- Number Of Series Strings In Parallel
  1;                         !- Number Of Modules In Series

Generator:Photovoltaic,
  Collector 2 PV,            !- Name
  Collector Surface 2,       !- Surface Name
  PhotovoltaicPerformance:Simple, !- Photovoltaic Performance Object Type
  10percentEffPVhalfArea,    !- Module Performance Name
  PhotovoltaicThermalSolarCollector, !- Heat Transfer Integration Mode
  1,                         !- Number Of Series Strings In Parallel
  1;                         !- Number Of Modules In Series

Generator:Photovoltaic,
  Collector 3 PV,            !- Name
  Collector Surface 3,       !- Surface Name
  PhotovoltaicPerformance:Simple, !- Photovoltaic Performance Object Type
  10percentEffPVhalfArea,    !- Module Performance Name
  PhotovoltaicThermalSolarCollector, !- Heat Transfer Integration Mode
  1,                         !- Number Of Series Strings In Parallel
  1;                         !- Number Of Modules In Series

Generator:Photovoltaic,
  Collector 4 PV,            !- Name
  Collector Surface 4,       !- Surface Name
  PhotovoltaicPerformance:Simple, !- Photovoltaic Performance Object Type
  10percentEffPVhalfArea,    !- Module Performance Name
  PhotovoltaicThermalSolarCollector, !- Heat Transfer Integration Mode
  1,                         !- Number Of Series Strings In Parallel
  1;                         !- Number Of Modules In Series

Generator:Photovoltaic,
  Collector 5 PV,            !- Name
  Collector Surface 5,       !- Surface Name
  PhotovoltaicPerformance:Simple, !- Photovoltaic Performance Object Type
  10percentEffPVhalfArea,    !- Module Performance Name
  PhotovoltaicThermalSolarCollector, !- Heat Transfer Integration Mode
  1,                         !- Number Of Series Strings In Parallel
  1;                         !- Number Of Modules In Series

GlobalGeometryRules,
  UpperLeftCorner,           !- Starting Vertex Position
  CounterClockWise,          !- Vertex Entry Direction
  Relative;                  !- Coordinate System

HeatBalanceAlgorithm,
  ConductionTransferFunction; !- Algorithm

InternalMass,
  ZN_1_FLR_1_SEC_1_InternalMass_1, !- Name
  InteriorFurnishings,       !- Construction Name
  ZN_1_FLR_1_SEC_1,          !- Zone Or Zonelist Name
  ,                          !- Space Or Spacelist Name
  157.0784;                  !- Surface Area

InternalMass,
  ZN_1_FLR_1_SEC_2_InternalMass_1, !- Name
  InteriorFurnishings,       !- Construction Name
  ZN_1_FLR_1_SEC_2,          !- Zone Or Zonelist Name
  ,                          !- Space Or Spacelist Name
  122.1516;                  !- Surface Area

InternalMass,
  ZN_1_FLR_1_SEC_3_InternalMass_1, !- Name
  InteriorFurnishings,       !- Construction Name
  ZN_1_FLR_1_SEC_3,          !- Zone Or Zonelist Name
  ,                          !- Space Or Spacelist Name
  157.0784;                  !- Surface Area

InternalMass,
  ZN_1_FLR_1_SEC_4_InternalMass_1, !- Name
  InteriorFurnishings,       !- Construction Name
  ZN_1_FLR_1_SEC_4,          !- Zone Or Zonelist Name
  ,                          !- Space Or Spacelist Name
  122.1516;                  !- Surface Area

InternalMass,
  ZN_1_FLR_1_SEC_5_InternalMass_1, !- Name
  InteriorFurnishings,       !- Construction Name
  ZN_1_FLR_1_SEC_5,          !- Zone Or Zonelist Name
  ,                          !- Space Or Spacelist Name
  221.8999;                  !- Surface Area

Lights,
  ZN_1_FLR_1_SEC_1_Lights,   !- Name
  ZN_1_FLR_1_SEC_1,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_LIGHT_SCH,            !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  1178.0879,                 !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Return Air Fraction
  0.2,                       !- Fraction Radiant
  0.2,                       !- Fraction Visible
  1,                         !- Fraction Replaceable
  General Lights;            !- End Use Subcategory

Lights,
  ZN_1_FLR_1_SEC_2_Lights,   !- Name
  ZN_1_FLR_1_SEC_2,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_LIGHT_SCH,            !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  916.1373,                  !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Return Air Fraction
  0.2,                       !- Fraction Radiant
  0.2,                       !- Fraction Visible
  1,                         !- Fraction Replaceable
  General Lights;            !- End Use Subcategory

Lights,
  ZN_1_FLR_1_SEC_3_Lights,   !- Name
  ZN_1_FLR_1_SEC_3,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_LIGHT_SCH,            !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  1178.0879,                 !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Return Air Fraction
  0.2,                       !- Fraction Radiant
  0.2,                       !- Fraction Visible
  1,                         !- Fraction Replaceable
  General Lights;            !- End Use Subcategory

Lights,
  ZN_1_FLR_1_SEC_4_Lights,   !- Name
  ZN_1_FLR_1_SEC_4,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_LIGHT_SCH,            !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  916.1373,                  !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Return Air Fraction
  0.2,                       !- Fraction Radiant
  0.2,                       !- Fraction Visible
  1,                         !- Fraction Replaceable
  General Lights;            !- End Use Subcategory

Lights,
  ZN_1_FLR_1_SEC_5_Lights,   !- Name
  ZN_1_FLR_1_SEC_5,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_LIGHT_SCH,            !- Schedule Name
  LightingLevel,             !- Design Level Calculation Method
  1664.2496,                 !- Lighting Level
  ,                          !- Watts Per Floor Area
  ,                          !- Watts Per Person
  0,                         !- Return Air Fraction
  0.2,                       !- Fraction Radiant
  0.2,                       !- Fraction Visible
  1,                         !- Fraction Replaceable
  General Lights;            !- End Use Subcategory

Material,
  Roof Membrane,             !- Name
  VeryRough,                 !- Roughness
  0.0095,                    !- Thickness
  0.16,                      !- Conductivity
  1121.29,                   !- Density
  1460,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Roof Insulation,           !- Name
  MediumRough,               !- Roughness
  0.125,                     !- Thickness
  0.049,                     !- Conductivity
  265,                       !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Metal Decking,             !- Name
  MediumSmooth,              !- Roughness
  0.0015,                    !- Thickness
  45.006,                    !- Conductivity
  7680,                      !- Density
  418.4,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.3;                       !- Visible Absorptance

Material,
  GP01 1/2 GYPSUM,           !- Name
  Smooth,                    !- Roughness
  0.0127,                    !- Thickness
  0.16,                      !- Conductivity
  800,                       !- Density
  1090,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.5;                       !- Visible Absorptance

Material,
  Wall Insulation [2],       !- Name
  MediumRough,               !- Roughness
  0.0376,                    !- Thickness
  0.045,                     !- Conductivity
  265,                       !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  1/2IN Gypsum,              !- Name
  Smooth,                    !- Roughness
  0.0127,                    !- Thickness
  0.16,                      !- Conductivity
  784.9,                     !- Density
  830,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.92,                      !- Solar Absorptance
  0.92;                      !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE,    !- Name
  Rough,                     !- Roughness
  0.2032,                    !- Thickness
  1.311,                     !- Conductivity
  2240,                      !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Floor Insulation [2],      !- Name
  MediumRough,               !- Roughness
  0.0503,                    !- Thickness
  0.045,                     !- Conductivity
  265,                       !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  1/2IN Gypsum Top,          !- Name
  Smooth,                    !- Roughness
  0.0127,                    !- Thickness
  0.16,                      !- Conductivity
  784.9,                     !- Density
  830,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.92,                      !- Solar Absorptance
  0.92;                      !- Visible Absorptance

Material,
  AtticFloor Insulation,     !- Name
  MediumRough,               !- Roughness
  0.2379,                    !- Thickness
  0.049,                     !- Conductivity
  265,                       !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  1/2IN Gypsum Bottom,       !- Name
  Smooth,                    !- Roughness
  0.0127,                    !- Thickness
  0.16,                      !- Conductivity
  784.9,                     !- Density
  830,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.92,                      !- Solar Absorptance
  0.92;                      !- Visible Absorptance

Material,
  Std Wood 6inch,            !- Name
  MediumSmooth,              !- Roughness
  0.15,                      !- Thickness
  0.12,                      !- Conductivity
  540,                       !- Density
  1210,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Std 1.5  MW CONCRETE,      !- Name
  Rough,                     !- Roughness
  0.038,                     !- Thickness
  0.858,                     !- Conductivity
  1968,                      !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material,
  Std AC02,                  !- Name
  MediumSmooth,              !- Roughness
  0.0127,                    !- Thickness
  0.057,                     !- Conductivity
  288,                       !- Density
  1339,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.2;                       !- Visible Absorptance

Material,
  Std MAT-CC05 4  MW CONCRETE, !- Name
  Rough,                     !- Roughness
  0.1,                       !- Thickness
  0.858,                     !- Conductivity
  1968,                      !- Density
  836.8,                     !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.2;                       !- Visible Absorptance

Material,
  Std Very High Reflectivity Surface, !- Name
  Smooth,                    !- Roughness
  0.0005,                    !- Thickness
  237,                       !- Conductivity
  2702,                      !- Density
  903,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.05,                      !- Solar Absorptance
  0.05;                      !- Visible Absorptance

Material,
  Std PW05,                  !- Name
  MediumSmooth,              !- Roughness
  0.019099999,               !- Thickness
  0.115,                     !- Conductivity
  545,                       !- Density
  1213,                      !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.78,                      !- Solar Absorptance
  0.78;                      !- Visible Absorptance

Material,
  Std Steel_Brown_Regular,   !- Name
  Smooth,                    !- Roughness
  0.0015,                    !- Thickness
  44.9696,                   !- Conductivity
  7689,                      !- Density
  418,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.92,                      !- Solar Absorptance
  0.92;                      !- Visible Absorptance

Material,
  Std Steel_Brown_Cool,      !- Name
  Smooth,                    !- Roughness
  0.0015,                    !- Thickness
  44.9696,                   !- Conductivity
  7689,                      !- Density
  418,                       !- Specific Heat
  0.9,                       !- Thermal Absorptance
  0.73,                      !- Solar Absorptance
  0.73;                      !- Visible Absorptance

Material:NoMass,
  MAT-SHEATH,                !- Name
  Rough,                     !- Roughness
  0.3626,                    !- Thermal Resistance
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.7;                       !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,           !- Name
  VeryRough,                 !- Roughness
  0.2165,                    !- Thermal Resistance
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.8;                       !- Visible Absorptance

Material:NoMass,
  Std CP02 CARPET PAD,       !- Name
  VeryRough,                 !- Roughness
  0.21648,                   !- Thermal Resistance
  0.9,                       !- Thermal Absorptance
  0.7,                       !- Solar Absorptance
  0.8;                       !- Visible Absorptance

NodeList,
  ZN_1_FLR_1_SEC_1 Inlet Nodes, !- Name
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node; !- Node Name

NodeList,
  ZN_1_FLR_1_SEC_2 Inlet Nodes, !- Name
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node; !- Node Name

NodeList,
  ZN_1_FLR_1_SEC_3 Inlet Nodes, !- Name
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node; !- Node Name

NodeList,
  ZN_1_FLR_1_SEC_4 Inlet Nodes, !- Name
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node; !- Node Name

NodeList,
  ZN_1_FLR_1_SEC_5 Inlet Nodes, !- Name
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node; !- Node Name

NodeList,
  ZN_1_FLR_1_SEC_1:Sys_OANode List, !- Name
  ZN_1_FLR_1_SEC_1:Sys_OAInlet Node; !- Node Name

NodeList,
  ZN_1_FLR_1_SEC_2:Sys_OANode List, !- Name
  ZN_1_FLR_1_SEC_2:Sys_OAInlet Node; !- Node Name

NodeList,
  ZN_1_FLR_1_SEC_3:Sys_OANode List, !- Name
  ZN_1_FLR_1_SEC_3:Sys_OAInlet Node; !- Node Name

NodeList,
  ZN_1_FLR_1_SEC_4:Sys_OANode List, !- Name
  ZN_1_FLR_1_SEC_4:Sys_OAInlet Node; !- Node Name

NodeList,
  ZN_1_FLR_1_SEC_5:Sys_OANode List, !- Name
  ZN_1_FLR_1_SEC_5:Sys_OAInlet Node; !- Node Name

NodeList,
  Collector Loop Setpoint Node List, !- Name
  Storage Tank Source Loop Outlet Node; !- Node Name

OutdoorAir:Mixer,
  ZN_1_FLR_1_SEC_1:Sys_OAMixing Box, !- Name
  ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode, !- Mixed Air Node Name
  PVT:ZN_1_FLR_1_SEC_1_Ceiling Outlet, !- Outdoor Air Stream Node Name
  ZN_1_FLR_1_SEC_1:Sys_OARelief Node, !- Relief Air Stream Node Name
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Inlet Node; !- Return Air Stream Node Name

OutdoorAir:Mixer,
  ZN_1_FLR_1_SEC_2:Sys_OAMixing Box, !- Name
  ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode, !- Mixed Air Node Name
  PVT:ZN_1_FLR_1_SEC_2_Ceiling Outlet, !- Outdoor Air Stream Node Name
  ZN_1_FLR_1_SEC_2:Sys_OARelief Node, !- Relief Air Stream Node Name
  ZN_1_FLR_1_SEC_2:Sys Supply Equipment Inlet Node; !- Return Air Stream Node Name

OutdoorAir:Mixer,
  ZN_1_FLR_1_SEC_3:Sys_OAMixing Box, !- Name
  ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode, !- Mixed Air Node Name
  PVT:ZN_1_FLR_1_SEC_3_Ceiling Outlet, !- Outdoor Air Stream Node Name
  ZN_1_FLR_1_SEC_3:Sys_OARelief Node, !- Relief Air Stream Node Name
  ZN_1_FLR_1_SEC_3:Sys Supply Equipment Inlet Node; !- Return Air Stream Node Name

OutdoorAir:Mixer,
  ZN_1_FLR_1_SEC_4:Sys_OAMixing Box, !- Name
  ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode, !- Mixed Air Node Name
  PVT:ZN_1_FLR_1_SEC_4_Ceiling Outlet, !- Outdoor Air Stream Node Name
  ZN_1_FLR_1_SEC_4:Sys_OARelief Node, !- Relief Air Stream Node Name
  ZN_1_FLR_1_SEC_4:Sys Supply Equipment Inlet Node; !- Return Air Stream Node Name

OutdoorAir:Mixer,
  ZN_1_FLR_1_SEC_5:Sys_OAMixing Box, !- Name
  ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode, !- Mixed Air Node Name
  PVT:ZN_1_FLR_1_SEC_5_Ceiling Outlet, !- Outdoor Air Stream Node Name
  ZN_1_FLR_1_SEC_5:Sys_OARelief Node, !- Relief Air Stream Node Name
  ZN_1_FLR_1_SEC_5:Sys Supply Equipment Inlet Node; !- Return Air Stream Node Name

OutdoorAir:Node,
  ZN_1_FLR_1_SEC_1:SysCoolCOA Ref node; !- Name

OutdoorAir:Node,
  ZN_1_FLR_1_SEC_2:SysCoolCOA Ref node; !- Name

OutdoorAir:Node,
  ZN_1_FLR_1_SEC_3:SysCoolCOA Ref node; !- Name

OutdoorAir:Node,
  ZN_1_FLR_1_SEC_4:SysCoolCOA Ref node; !- Name

OutdoorAir:Node,
  ZN_1_FLR_1_SEC_5:SysCoolCOA Ref node; !- Name

OutdoorAir:NodeList,
  ZN_1_FLR_1_SEC_1:Sys_OANode List; !- Node Or Nodelist Name

OutdoorAir:NodeList,
  ZN_1_FLR_1_SEC_2:Sys_OANode List; !- Node Or Nodelist Name

OutdoorAir:NodeList,
  ZN_1_FLR_1_SEC_3:Sys_OANode List; !- Node Or Nodelist Name

OutdoorAir:NodeList,
  ZN_1_FLR_1_SEC_4:Sys_OANode List; !- Node Or Nodelist Name

OutdoorAir:NodeList,
  ZN_1_FLR_1_SEC_5:Sys_OANode List; !- Node Or Nodelist Name

Output:Constructions,
  Constructions;             !- Details Type 1

Output:SQLite,
  SimpleAndTabular;          !- Option Type

Output:Surfaces:Drawing,
  dxf;                       !- Report Type

Output:Table:Monthly,
  Load Center Performance Summary, !- Name
  2,                         !- Digits After Decimal
  Electric Load Center Produced Electricity Rate, !- Variable Or Meter Name
  HoursNonZero,              !- Aggregation Type For Variable Or Meter
  Electric Load Center Produced Electricity Rate, !- Variable Or Meter Name 2
  SumOrAverageDuringHoursShown; !- Aggregation Type For Variable Or Meter 2

Output:Table:Monthly,
  PV Performance Summary,    !- Name
  2,                         !- Digits After Decimal
  Generator Produced DC Electricity Rate, !- Variable Or Meter Name
  HoursNonZero,              !- Aggregation Type For Variable Or Meter
  Generator Produced DC Electricity Rate, !- Variable Or Meter Name 2
  SumOrAverageDuringHoursShown, !- Aggregation Type For Variable Or Meter 2
  Generator PV Array Efficiency, !- Variable Or Meter Name 3
  SumOrAverageDuringHoursShown, !- Aggregation Type For Variable Or Meter 3
  Generator Produced DC Electricity Energy, !- Variable Or Meter Name 4
  SumOrAverageDuringHoursShown; !- Aggregation Type For Variable Or Meter 4

Output:Table:Monthly,
  Inverter Performance Summary, !- Name
  3,                         !- Digits After Decimal
  Inverter DC Input Electricity Rate, !- Variable Or Meter Name
  HoursNonZero,              !- Aggregation Type For Variable Or Meter
  Inverter DC Input Electricity Rate, !- Variable Or Meter Name 2
  SumOrAverageDuringHoursShown, !- Aggregation Type For Variable Or Meter 2
  Inverter AC Output Electricity Rate, !- Variable Or Meter Name 3
  SumOrAverageDuringHoursShown, !- Aggregation Type For Variable Or Meter 3
  Inverter Thermal Loss Rate, !- Variable Or Meter Name 4
  SumOrAverageDuringHoursShown, !- Aggregation Type For Variable Or Meter 4
  Inverter DC to AC Efficiency, !- Variable Or Meter Name 5
  SumOrAverageDuringHoursShown, !- Aggregation Type For Variable Or Meter 5
  Inverter Thermal Loss Rate, !- Variable Or Meter Name 6
  SumOrAverageDuringHoursShown; !- Aggregation Type For Variable Or Meter 6

Output:Table:Monthly,
  Electric Storage Performance Summary, !- Name
  2,                         !- Digits After Decimal
  Electric Storage Charge Power, !- Variable Or Meter Name
  SumOrAverage,              !- Aggregation Type For Variable Or Meter
  Electric Storage Charge Energy, !- Variable Or Meter Name 2
  SumOrAverage,              !- Aggregation Type For Variable Or Meter 2
  Electric Storage Discharge Power, !- Variable Or Meter Name 3
  SumOrAverage,              !- Aggregation Type For Variable Or Meter 3
  Electric Storage Discharge Energy, !- Variable Or Meter Name 4
  SumOrAverage,              !- Aggregation Type For Variable Or Meter 4
  Electric Storage Thermal Loss Rate, !- Variable Or Meter Name 5
  SumOrAverage,              !- Aggregation Type For Variable Or Meter 5
  Electric Storage Thermal Loss Energy, !- Variable Or Meter Name 6
  SumOrAverage,              !- Aggregation Type For Variable Or Meter 6
  Electric Storage Simple Charge State, !- Variable Or Meter Name 7
  SumOrAverage;              !- Aggregation Type For Variable Or Meter 7

Output:Table:Monthly,
  AC Power Summary,          !- Name
  3,                         !- Digits After Decimal
  Facility Total Purchased Electricity Rate, !- Variable Or Meter Name
  SumOrAverage,              !- Aggregation Type For Variable Or Meter
  Facility Net Purchased Electricity Rate, !- Variable Or Meter Name 2
  SumOrAverage,              !- Aggregation Type For Variable Or Meter 2
  Facility Total Produced Electricity Rate, !- Variable Or Meter Name 3
  SumOrAverage,              !- Aggregation Type For Variable Or Meter 3
  Facility Total Electricity Demand Rate, !- Variable Or Meter Name 4
  SumOrAverage,              !- Aggregation Type For Variable Or Meter 4
  Facility Total Building Electricity Demand Rate, !- Variable Or Meter Name 5
  SumOrAverage,              !- Aggregation Type For Variable Or Meter 5
  Facility Total HVAC Electricity Demand Rate, !- Variable Or Meter Name 6
  SumOrAverage;              !- Aggregation Type For Variable Or Meter 6

Output:Table:Monthly,
  Pump Flow Report,          !- Name
  6,                         !- Digits After Decimal
  Pump Mass Flow Rate,       !- Variable Or Meter Name
  SumOrAverage;              !- Aggregation Type For Variable Or Meter

Output:Table:Monthly,
  Water heater Source flow report, !- Name
  6,                         !- Digits After Decimal
  Water Heater Source Side Mass Flow Rate, !- Variable Or Meter Name
  SumOrAverage,              !- Aggregation Type For Variable Or Meter
  Water Heater Source Side Inlet Temperature, !- Variable Or Meter Name 2
  SumOrAverage,              !- Aggregation Type For Variable Or Meter 2
  Water Heater Source Side Heat Transfer Rate, !- Variable Or Meter Name 3
  SumOrAverage,              !- Aggregation Type For Variable Or Meter 3
  Water Heater Tank Temperature, !- Variable Or Meter Name 4
  SumOrAverage;              !- Aggregation Type For Variable Or Meter 4

Output:Table:SummaryReports,
  AllSummary;                !- Report Name

Output:Variable,
  *,                         !- Key Value
  Inverter DC to AC Efficiency, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Inverter DC Input Electricity Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Inverter DC Input Electricity Energy, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Inverter AC Output Electricity Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Inverter AC Output Electricity Energy, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Inverter Thermal Loss Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Inverter Thermal Loss Energy, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Electric Storage Simple Charge State, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Electric Storage Charge Power, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Electric Storage Charge Energy, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Electric Storage Discharge Power, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Electric Storage Discharge Energy, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Electric Storage Thermal Loss Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Electric Storage Thermal Loss Energy, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Electric Load Center Produced Electricity Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Electric Load Center Produced Electricity Energy, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Electric Load Center Produced Thermal Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Electric Load Center Produced Thermal Energy, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Facility Total Purchased Electricity Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Facility Total Purchased Electricity Energy, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Facility Total Surplus Electricity Energy, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Facility Net Purchased Electricity Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Facility Net Purchased Electricity Energy, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Facility Total Building Electricity Demand Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Facility Total HVAC Electricity Demand Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Facility Total Electricity Demand Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Facility Total Produced Electricity Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Facility Total Produced Electricity Energy, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Generator Produced DC Electricity Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Generator Produced DC Electricity Energy, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Generator PV Array Efficiency, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Generator Requested Electricity Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Heating Coil Electricity Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Cooling Coil Electricity Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Generator Produced Thermal Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Generator Produced Thermal Energy, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Generator PVT Fluid Inlet Temperature, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Generator PVT Fluid Outlet Temperature, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Generator PVT Fluid Mass Flow Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Generator PVT Fluid Bypass Status, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node, !- Key Value
  System Node Temperature,   !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node, !- Key Value
  System Node Setpoint Temperature, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  ZN_1_FLR_1_SEC_1:Sys_OAInlet Node, !- Key Value
  System Node Temperature,   !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  ZN_1_FLR_1_SEC_1:Sys_OAInlet Node, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  PVT:ZN_1_FLR_1_SEC_1_Ceiling Outlet, !- Key Value
  System Node Setpoint Temperature, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  PVT:ZN_1_FLR_1_SEC_1_Ceiling Outlet, !- Key Value
  System Node Temperature,   !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  PVT:ZN_1_FLR_1_SEC_1_Ceiling Outlet, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode, !- Key Value
  System Node Temperature,   !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  Collector 1 Outlet Node,   !- Key Value
  System Node Temperature,   !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  Collector 1 Outlet Node,   !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  Collector 1 Inlet Node,    !- Key Value
  System Node Temperature,   !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  Collector 1 Inlet Node,    !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  Collector 2 Outlet Node,   !- Key Value
  System Node Temperature,   !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  Collector 2 Outlet Node,   !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  Collector 2 Inlet Node,    !- Key Value
  System Node Temperature,   !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  Collector 2 Inlet Node,    !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  Storage Tank Source Pump-Water Heater Node, !- Key Value
  System Node Temperature,   !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  Storage Tank Source Pump-Water Heater Node, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  Storage Tank Source Outlet Node, !- Key Value
  System Node Temperature,   !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  Storage Tank Source Outlet Node, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  Storage Tank Source Inlet Node, !- Key Value
  System Node Temperature,   !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  Storage Tank Source Inlet Node, !- Key Value
  System Node Mass Flow Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Plant Supply Side Heating Demand Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Plant Supply Side Cooling Demand Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Plant System Cycle On Off Status, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Water Heater Tank Temperature, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Water Heater Source Side Mass Flow Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Water Heater Source Side Inlet Temperature, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Water Heater Source Side Outlet Temperature, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Water Heater Source Side Heat Transfer Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Water Heater Heating Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Water Heater Electricity Rate, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Water Heater Use Side Outlet Temperature, !- Variable Name
  timestep;                  !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Mean Air Temperature, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Surface Inside Face Temperature, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  System Node Temperature,   !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Fan Electricity Energy,    !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Heating Coil Heating Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:Variable,
  *,                         !- Key Value
  Cooling Coil Total Cooling Energy, !- Variable Name
  Hourly;                    !- Reporting Frequency

Output:VariableDictionary,
  IDF;                       !- Key Field

OutputControl:Table:Style,
  CommaAndHTML;              !- Column Separator

People,
  ZN_1_FLR_1_SEC_1,          !- Name
  ZN_1_FLR_1_SEC_1,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_OCC_SCH,              !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  0.6039,                    !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  ,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,              !- Activity Level Schedule Name
  3.820000e-08,              !- Carbon Dioxide Generation Rate
  ,                          !- Enable Ashrae 55 Comfort Warnings
  EnclosureAveraged,         !- Mean Radiant Temperature Calculation Type
  ,                          !- Surface Name Angle Factor List Name
  WORK_EFF_SCH,              !- Work Efficiency Schedule Name
  ClothingInsulationSchedule, !- Clothing Insulation Calculation Method
  ,                          !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,              !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,              !- Air Velocity Schedule Name
  FANGER;                    !- Thermal Comfort Model 1 Type

People,
  ZN_1_FLR_1_SEC_2,          !- Name
  ZN_1_FLR_1_SEC_2,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_OCC_SCH,              !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  0.4696,                    !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  ,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,              !- Activity Level Schedule Name
  3.820000e-08,              !- Carbon Dioxide Generation Rate
  ,                          !- Enable Ashrae 55 Comfort Warnings
  EnclosureAveraged,         !- Mean Radiant Temperature Calculation Type
  ,                          !- Surface Name Angle Factor List Name
  WORK_EFF_SCH,              !- Work Efficiency Schedule Name
  ClothingInsulationSchedule, !- Clothing Insulation Calculation Method
  ,                          !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,              !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,              !- Air Velocity Schedule Name
  FANGER;                    !- Thermal Comfort Model 1 Type

People,
  ZN_1_FLR_1_SEC_3,          !- Name
  ZN_1_FLR_1_SEC_3,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_OCC_SCH,              !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  0.6039,                    !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  ,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,              !- Activity Level Schedule Name
  3.820000e-08,              !- Carbon Dioxide Generation Rate
  ,                          !- Enable Ashrae 55 Comfort Warnings
  EnclosureAveraged,         !- Mean Radiant Temperature Calculation Type
  ,                          !- Surface Name Angle Factor List Name
  WORK_EFF_SCH,              !- Work Efficiency Schedule Name
  ClothingInsulationSchedule, !- Clothing Insulation Calculation Method
  ,                          !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,              !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,              !- Air Velocity Schedule Name
  FANGER;                    !- Thermal Comfort Model 1 Type

People,
  ZN_1_FLR_1_SEC_4,          !- Name
  ZN_1_FLR_1_SEC_4,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_OCC_SCH,              !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  0.4696,                    !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  ,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,              !- Activity Level Schedule Name
  3.820000e-08,              !- Carbon Dioxide Generation Rate
  ,                          !- Enable Ashrae 55 Comfort Warnings
  EnclosureAveraged,         !- Mean Radiant Temperature Calculation Type
  ,                          !- Surface Name Angle Factor List Name
  WORK_EFF_SCH,              !- Work Efficiency Schedule Name
  ClothingInsulationSchedule, !- Clothing Insulation Calculation Method
  ,                          !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,              !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,              !- Air Velocity Schedule Name
  FANGER;                    !- Thermal Comfort Model 1 Type

People,
  ZN_1_FLR_1_SEC_5,          !- Name
  ZN_1_FLR_1_SEC_5,          !- Zone Or Zonelist Or Space Or Spacelist Name
  BLDG_OCC_SCH,              !- Number Of People Schedule Name
  people,                    !- Number Of People Calculation Method
  0.8531,                    !- Number Of People
  ,                          !- People Per Floor Area
  ,                          !- Floor Area Per Person
  0.3,                       !- Fraction Radiant
  ,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,              !- Activity Level Schedule Name
  3.820000e-08,              !- Carbon Dioxide Generation Rate
  ,                          !- Enable Ashrae 55 Comfort Warnings
  EnclosureAveraged,         !- Mean Radiant Temperature Calculation Type
  ,                          !- Surface Name Angle Factor List Name
  WORK_EFF_SCH,              !- Work Efficiency Schedule Name
  ClothingInsulationSchedule, !- Clothing Insulation Calculation Method
  ,                          !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,              !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,              !- Air Velocity Schedule Name
  FANGER;                    !- Thermal Comfort Model 1 Type

PhotovoltaicPerformance:Simple,
  20percentEffPV65percentArea, !- Name
  0.65,                      !- Fraction Of Surface Area With Active Solar Cells
  Fixed,                     !- Conversion Efficiency Input Mode
  0.2;                       !- Value For Cell Efficiency If Fixed

PhotovoltaicPerformance:Simple,
  10percentEffPVhalfArea,    !- Name
  0.5,                       !- Fraction Of Surface Area With Active Solar Cells
  Fixed,                     !- Conversion Efficiency Input Mode
  0.1;                       !- Value For Cell Efficiency If Fixed

Pipe:Adiabatic,
  SHWSys1 Supply Equipment Bypass Pipe, !- Name
  SHWSys1 Supply Equip Bypass Inlet Node, !- Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node; !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Supply Outlet Pipe, !- Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe, !- Inlet Node Name
  SHWSys1 Supply Outlet Node; !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Inlet Pipe, !- Name
  SHWSys1 Demand Inlet Node, !- Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer; !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Bypass Pipe, !- Name
  SHWSys1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Outlet Pipe, !- Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe, !- Inlet Node Name
  SHWSys1 Demand Outlet Node; !- Outlet Node Name

Pipe:Adiabatic,
  Storage Tank Source Outlet Pipe, !- Name
  Storage Tank Source Water Heater-Pipe Node, !- Inlet Node Name
  Storage Tank Source Loop Outlet Node; !- Outlet Node Name

Pipe:Adiabatic,
  Collector Inlet Pipe,      !- Name
  Collector Loop Inlet Node, !- Inlet Node Name
  Collector Pipe-Collector Node; !- Outlet Node Name

Pipe:Adiabatic,
  Collector Outlet Pipe,     !- Name
  Collector Collector-Pipe Node, !- Inlet Node Name
  Collector Loop Outlet Node; !- Outlet Node Name

PlantEquipmentList,
  SHWSys1 Equipment List,    !- Name
  WaterHeater:Mixed,         !- Equipment Object Type
  SHWSys1 Water Heater;      !- Equipment Name

PlantEquipmentList,
  Collector Plant Equipment, !- Name
  WaterHeater:Mixed,         !- Equipment Object Type
  SHWSys1 Water Heater;      !- Equipment Name

PlantEquipmentOperation:HeatingLoad,
  SHWSys1 Operation Scheme,  !- Name
  0,                         !- Load Range 1 Lower Limit
  1.000000e+15,              !- Load Range 1 Upper Limit
  SHWSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
  Collector Control Scheme,  !- Name
  0,                         !- Load Range 1 Lower Limit
  1e+07,                     !- Load Range 1 Upper Limit
  Collector Plant Equipment; !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
  SHWSys1 Loop Operation Scheme List, !- Name
  PlantEquipmentOperation:HeatingLoad, !- Control Scheme 1 Object Type
  SHWSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;              !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  Collector Loop Operation,  !- Name
  PlantEquipmentOperation:HeatingLoad, !- Control Scheme 1 Object Type
  Collector Control Scheme,  !- Control Scheme 1 Name
  PlantOnSched;              !- Control Scheme 1 Schedule Name

PlantLoop,
  SHWSys1,                   !- Name
  WATER,                     !- Fluid Type
  ,                          !- User Defined Fluid Type
  SHWSys1 Loop Operation Scheme List, !- Plant Equipment Operation Scheme Name
  SHWSys1 Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                        !- Maximum Loop Temperature
  10,                        !- Minimum Loop Temperature
  AUTOSIZE,                  !- Maximum Loop Flow Rate
  0,                         !- Minimum Loop Flow Rate
  AUTOSIZE,                  !- Plant Loop Volume
  SHWSys1 Supply Inlet Node, !- Plant Side Inlet Node Name
  SHWSys1 Supply Outlet Node, !- Plant Side Outlet Node Name
  SHWSys1 Supply Branches,   !- Plant Side Branch List Name
  SHWSys1 Supply Connectors, !- Plant Side Connector List Name
  SHWSys1 Demand Inlet Node, !- Demand Side Inlet Node Name
  SHWSys1 Demand Outlet Node, !- Demand Side Outlet Node Name
  SHWSys1 Demand Branches,   !- Demand Side Branch List Name
  SHWSys1 Demand Connectors, !- Demand Side Connector List Name
  OPTIMAL;                   !- Load Distribution Scheme

PlantLoop,
  Collector Loop,            !- Name
  WATER,                     !- Fluid Type
  ,                          !- User Defined Fluid Type
  Collector Loop Operation,  !- Plant Equipment Operation Scheme Name
  Storage Tank Source Loop Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                       !- Maximum Loop Temperature
  3,                         !- Minimum Loop Temperature
  AUTOSIZE,                  !- Maximum Loop Flow Rate
  0,                         !- Minimum Loop Flow Rate
  autocalculate,             !- Plant Loop Volume
  Storage Tank Source Loop Inlet Node, !- Plant Side Inlet Node Name
  Storage Tank Source Loop Outlet Node, !- Plant Side Outlet Node Name
  Storage Tank Source Branches, !- Plant Side Branch List Name
  Storage Tank Source Connectors, !- Plant Side Connector List Name
  Collector Loop Inlet Node, !- Demand Side Inlet Node Name
  Collector Loop Outlet Node, !- Demand Side Outlet Node Name
  Collector Branches,        !- Demand Side Branch List Name
  Collector Connectors,      !- Demand Side Connector List Name
  OPTIMAL;                   !- Load Distribution Scheme

Pump:VariableSpeed,
  SHWSys1 Pump,              !- Name
  SHWSys1 Supply Inlet Node, !- Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector, !- Outlet Node Name
  AUTOSIZE,                  !- Design Maximum Flow Rate
  179352,                    !- Design Pump Head
  AUTOSIZE,                  !- Design Power Consumption
  1,                         !- Motor Efficiency
  0,                         !- Fraction Of Motor Inefficiencies To Fluid Stream
  0,                         !- Coefficient 1 Of The Part Load Performance Curve
  1,                         !- Coefficient 2 Of The Part Load Performance Curve
  0,                         !- Coefficient 3 Of The Part Load Performance Curve
  0,                         !- Coefficient 4 Of The Part Load Performance Curve
  0,                         !- Design Minimum Flow Rate
  INTERMITTENT;              !- Pump Control Type

Pump:VariableSpeed,
  Collector Loop Pump,       !- Name
  Storage Tank Source Loop Inlet Node, !- Inlet Node Name
  Storage Tank Source Pump-Water Heater Node, !- Outlet Node Name
  AUTOSIZE,                  !- Design Maximum Flow Rate
  300000,                    !- Design Pump Head
  AUTOSIZE,                  !- Design Power Consumption
  0.87,                      !- Motor Efficiency
  0,                         !- Fraction Of Motor Inefficiencies To Fluid Stream
  0,                         !- Coefficient 1 Of The Part Load Performance Curve
  1,                         !- Coefficient 2 Of The Part Load Performance Curve
  0,                         !- Coefficient 3 Of The Part Load Performance Curve
  0,                         !- Coefficient 4 Of The Part Load Performance Curve
  0,                         !- Design Minimum Flow Rate
  INTERMITTENT;              !- Pump Control Type

RunPeriod,
  Run Period 1,              !- Name
  1,                         !- Begin Month
  1,                         !- Begin Day Of Month
  ,                          !- Begin Year
  1,                         !- End Month
  7,                         !- End Day Of Month
  ,                          !- End Year
  Sunday,                    !- Day Of Week For Start Day
  No,                        !- Use Weather File Holidays And Special Days
  No,                        !- Use Weather File Daylight Saving Period
  No,                        !- Apply Weekend Holiday Rule
  Yes,                       !- Use Weather File Rain Indicators
  Yes;                       !- Use Weather File Snow Indicators

RunPeriod,
  Run Period 2,              !- Name
  7,                         !- Begin Month
  1,                         !- Begin Day Of Month
  ,                          !- Begin Year
  7,                         !- End Month
  7,                         !- End Day Of Month
  ,                          !- End Year
  Sunday,                    !- Day Of Week For Start Day
  No,                        !- Use Weather File Holidays And Special Days
  No,                        !- Use Weather File Daylight Saving Period
  No,                        !- Apply Weekend Holiday Rule
  Yes,                       !- Use Weather File Rain Indicators
  Yes;                       !- Use Weather File Snow Indicators

RunPeriodControl:DaylightSavingTime,
  1st Sunday in April,       !- Start Date
  Last Sunday in October;    !- End Date

RunPeriodControl:SpecialDays,
  New Years Day,             !- Name
  January 1,                 !- Start Date
  1,                         !- Duration
  Holiday;                   !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,              !- Name
  November 11,               !- Start Date
  1,                         !- Duration
  Holiday;                   !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,                 !- Name
  December 25,               !- Start Date
  1,                         !- Duration
  Holiday;                   !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,          !- Name
  July 4,                    !- Start Date
  1,                         !- Duration
  Holiday;                   !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                   !- Name
  3rd Monday in January,     !- Start Date
  1,                         !- Duration
  Holiday;                   !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,            !- Name
  3rd Monday in February,    !- Start Date
  1,                         !- Duration
  Holiday;                   !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,              !- Name
  Last Monday in May,        !- Start Date
  1,                         !- Duration
  Holiday;                   !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                 !- Name
  1st Monday in September,   !- Start Date
  1,                         !- Duration
  Holiday;                   !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,              !- Name
  2nd Monday in October,     !- Start Date
  1,                         !- Duration
  Holiday;                   !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,              !- Name
  4th Thursday in November,  !- Start Date
  1,                         !- Duration
  Holiday;                   !- Special Day Type

Schedule:Compact,
  ALWAYS_ON,                 !- Name
  On/Off,                    !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  1;                         !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,              !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0;                         !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,              !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0.2;                       !- Field 4

Schedule:Compact,
  CLOTHING_SCH,              !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 04/30,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  1.1,                       !- Field 4
  Through: 09/30,            !- Field 5
  For: AllDays,              !- Field 6
  Until: 24:00,              !- Field 7
  0.6,                       !- Field 8
  Through: 12/31,            !- Field 9
  For: AllDays,              !- Field 10
  Until: 24:00,              !- Field 11
  1.1;                       !- Field 12

Schedule:Compact,
  PlantOnSched,              !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  1;                         !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched, !- Name
  Control Type,              !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  4;                         !- Field 4

Schedule:Compact,
  Hours_of_operation,        !- Name
  On/Off,                    !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays SummerDesignDay, !- Field 2
  Until: 10:00,              !- Field 3
  0,                         !- Field 4
  Until: 19:00,              !- Field 5
  1,                         !- Field 6
  Until: 24:00,              !- Field 7
  0,                         !- Field 8
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 9
  Until: 24:00,              !- Field 10
  0;                         !- Field 11

Schedule:Compact,
  HVACOperationSchd,         !- Name
  On/Off,                    !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays SummerDesignDay, !- Field 2
  Until: 10:00,              !- Field 3
  0,                         !- Field 4
  Until: 19:00,              !- Field 5
  1,                         !- Field 6
  Until: 24:00,              !- Field 7
  0,                         !- Field 8
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 9
  Until: 24:00,              !- Field 10
  0;                         !- Field 11

Schedule:Compact,
  HTGSETP_SCH,               !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: SummerDesignDay,      !- Field 2
  Until: 24:00,              !- Field 3
  13,                        !- Field 4
  For: WinterDesignDay,      !- Field 5
  Until: 24:00,              !- Field 6
  21,                        !- Field 7
  For: Weekdays,             !- Field 8
  Until: 10:00,              !- Field 9
  13,                        !- Field 10
  Until: 19:00,              !- Field 11
  21,                        !- Field 12
  Until: 24:00,              !- Field 13
  13,                        !- Field 14
  For: WeekEnds Holidays AllOtherDays, !- Field 15
  Until: 24:00,              !- Field 16
  13;                        !- Field 17

Schedule:Compact,
  CLGSETP_SCH,               !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: SummerDesignDay,      !- Field 2
  Until: 24:00,              !- Field 3
  24,                        !- Field 4
  For: WinterDesignDay,      !- Field 5
  Until: 24:00,              !- Field 6
  33,                        !- Field 7
  For: WeekEnds,             !- Field 8
  Until: 24:00,              !- Field 9
  33,                        !- Field 10
  For: Weekdays Holidays AllOtherDays, !- Field 11
  Until: 10:00,              !- Field 12
  33,                        !- Field 13
  Until: 19:00,              !- Field 14
  24,                        !- Field 15
  Until: 24:00,              !- Field 16
  33;                        !- Field 17

Schedule:Compact,
  MinOA_Sched,               !- Name
  On/Off,                    !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  1;                         !- Field 4

Schedule:Compact,
  BLDG_LIGHT_SCH,            !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays SummerDesignDay, !- Field 2
  Until: 10:00,              !- Field 3
  0,                         !- Field 4
  Until: 19:00,              !- Field 5
  0.943,                     !- Field 6
  Until: 24:00,              !- Field 7
  0,                         !- Field 8
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 9
  Until: 24:00,              !- Field 10
  0;                         !- Field 11

Schedule:Compact,
  BLDG_EQUIP_SCH,            !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays SummerDesignDay, !- Field 2
  Until: 10:00,              !- Field 3
  0.1,                       !- Field 4
  Until: 19:00,              !- Field 5
  0.95,                      !- Field 6
  Until: 24:00,              !- Field 7
  0.1,                       !- Field 8
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 9
  Until: 24:00,              !- Field 10
  0.1;                       !- Field 11

Schedule:Compact,
  BLDG_OCC_SCH,              !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: Weekdays SummerDesignDay, !- Field 2
  Until: 10:00,              !- Field 3
  0,                         !- Field 4
  Until: 12:00,              !- Field 5
  0.95,                      !- Field 6
  Until: 13:00,              !- Field 7
  0.5,                       !- Field 8
  Until: 19:00,              !- Field 9
  0.95,                      !- Field 10
  Until: 24:00,              !- Field 11
  0,                         !- Field 12
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 13
  Until: 24:00,              !- Field 14
  0;                         !- Field 15

Schedule:Compact,
  INFIL_SCH,                 !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  1;                         !- Field 4

Schedule:Compact,
  ACTIVITY_SCH,              !- Name
  Any Number,                !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  140;                       !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_1SHW_DEFAULT Latent fract sched, !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0.05;                      !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_1SHW_DEFAULT Sensible fract sched, !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0.2;                       !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_1SHW_DEFAULT Temp Sched, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  40;                        !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_1SHW_DEFAULTHot Supply Temp Sched, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  55;                        !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_2SHW_DEFAULT Latent fract sched, !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0.05;                      !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_2SHW_DEFAULT Sensible fract sched, !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0.2;                       !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_2SHW_DEFAULT Temp Sched, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  40;                        !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_2SHW_DEFAULTHot Supply Temp Sched, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  55;                        !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_3SHW_DEFAULT Latent fract sched, !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0.05;                      !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_3SHW_DEFAULT Sensible fract sched, !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0.2;                       !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_3SHW_DEFAULT Temp Sched, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  40;                        !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_3SHW_DEFAULTHot Supply Temp Sched, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  55;                        !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_4SHW_DEFAULT Latent fract sched, !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0.05;                      !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_4SHW_DEFAULT Sensible fract sched, !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0.2;                       !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_4SHW_DEFAULT Temp Sched, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  40;                        !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_4SHW_DEFAULTHot Supply Temp Sched, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  55;                        !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_5SHW_DEFAULT Latent fract sched, !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0.05;                      !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_5SHW_DEFAULT Sensible fract sched, !- Name
  Fraction,                  !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  0.2;                       !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_5SHW_DEFAULT Temp Sched, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  40;                        !- Field 4

Schedule:Compact,
  ZN_1_FLR_1_SEC_5SHW_DEFAULTHot Supply Temp Sched, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  55;                        !- Field 4

Schedule:Compact,
  SHWSys1-Loop-Temp-Schedule, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  55;                        !- Field 4

Schedule:Compact,
  SHWSys1 Water Heater Setpoint Temperature Schedule, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  50;                        !- Field 4

Schedule:Compact,
  SHWSys1 Water Heater Ambient Temperature Schedule, !- Name
  Temperature,               !- Schedule Type Limits Name
  Through: 12/31,            !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  22;                        !- Field 4

Schedule:Compact,
  ReliantEnergySeasonSched,  !- Name
  number,                    !- Schedule Type Limits Name
  Through: 4/30,             !- Field
  For: AllDays,              !- Field 2
  Until: 24:00,              !- Field 3
  1,                         !- Field 4
  Through: 10/31,            !- Field 5
  For: AllDays,              !- Field 6
  Until: 24:00,              !- Field 7
  3,                         !- Field 8
  Through: 12/31,            !- Field 9
  For: AllDays,              !- Field 10
  Until: 24:00,              !- Field 11
  1;                         !- Field 12

Schedule:Compact,
  Loop Temperature Schedule, !- Name
  Any Number,                !- Schedule Type Limits Name
  THROUGH: 12/31,            !- Field
  FOR: AllDays,              !- Field 2
  UNTIL: 24:00,              !- Field 3
  60;                        !- Field 4

ScheduleTypeLimits,
  Any Number;                !- Name

ScheduleTypeLimits,
  Fraction,                  !- Name
  0,                         !- Lower Limit Value
  1,                         !- Upper Limit Value
  CONTINUOUS;                !- Numeric Type

ScheduleTypeLimits,
  Temperature,               !- Name
  -60,                       !- Lower Limit Value
  200,                       !- Upper Limit Value
  CONTINUOUS,                !- Numeric Type
  Temperature;               !- Unit Type

ScheduleTypeLimits,
  On/Off,                    !- Name
  0,                         !- Lower Limit Value
  1,                         !- Upper Limit Value
  DISCRETE;                  !- Numeric Type

ScheduleTypeLimits,
  Control Type,              !- Name
  0,                         !- Lower Limit Value
  4,                         !- Upper Limit Value
  DISCRETE;                  !- Numeric Type

ScheduleTypeLimits,
  Humidity,                  !- Name
  10,                        !- Lower Limit Value
  90,                        !- Upper Limit Value
  CONTINUOUS;                !- Numeric Type

ScheduleTypeLimits,
  Number;                    !- Name

SetpointManager:MixedAir,
  ZN_1_FLR_1_SEC_1:Sys_OAMixed Air Temp Manager, !- Name
  Temperature,               !- Control Variable
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode, !- Fan Inlet Node Name
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node, !- Fan Outlet Node Name
  ZN_1_FLR_1_SEC_1:Sys_OA-ZN_1_FLR_1_SEC_1:SysCoolCNode; !- Setpoint Node Or Nodelist Name

SetpointManager:MixedAir,
  ZN_1_FLR_1_SEC_2:Sys_OAMixed Air Temp Manager, !- Name
  Temperature,               !- Control Variable
  ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode, !- Fan Inlet Node Name
  ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node, !- Fan Outlet Node Name
  ZN_1_FLR_1_SEC_2:Sys_OA-ZN_1_FLR_1_SEC_2:SysCoolCNode; !- Setpoint Node Or Nodelist Name

SetpointManager:MixedAir,
  ZN_1_FLR_1_SEC_3:Sys_OAMixed Air Temp Manager, !- Name
  Temperature,               !- Control Variable
  ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode, !- Fan Inlet Node Name
  ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node, !- Fan Outlet Node Name
  ZN_1_FLR_1_SEC_3:Sys_OA-ZN_1_FLR_1_SEC_3:SysCoolCNode; !- Setpoint Node Or Nodelist Name

SetpointManager:MixedAir,
  ZN_1_FLR_1_SEC_4:Sys_OAMixed Air Temp Manager, !- Name
  Temperature,               !- Control Variable
  ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode, !- Fan Inlet Node Name
  ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node, !- Fan Outlet Node Name
  ZN_1_FLR_1_SEC_4:Sys_OA-ZN_1_FLR_1_SEC_4:SysCoolCNode; !- Setpoint Node Or Nodelist Name

SetpointManager:MixedAir,
  ZN_1_FLR_1_SEC_5:Sys_OAMixed Air Temp Manager, !- Name
  Temperature,               !- Control Variable
  ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode, !- Fan Inlet Node Name
  ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node, !- Fan Outlet Node Name
  ZN_1_FLR_1_SEC_5:Sys_OA-ZN_1_FLR_1_SEC_5:SysCoolCNode; !- Setpoint Node Or Nodelist Name

SetpointManager:MixedAir,
  PVT:ZN_1_FLR_1_SEC_1 Air Temp Manager, !- Name
  Temperature,               !- Control Variable
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  ZN_1_FLR_1_SEC_1:SysHeatC-ZN_1_FLR_1_SEC_1:Sys FanNode, !- Fan Inlet Node Name
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node, !- Fan Outlet Node Name
  PVT:ZN_1_FLR_1_SEC_1_Ceiling Outlet; !- Setpoint Node Or Nodelist Name

SetpointManager:MixedAir,
  PVT:ZN_1_FLR_1_SEC_2 Air Temp Manager, !- Name
  Temperature,               !- Control Variable
  ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  ZN_1_FLR_1_SEC_2:SysHeatC-ZN_1_FLR_1_SEC_2:Sys FanNode, !- Fan Inlet Node Name
  ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node, !- Fan Outlet Node Name
  PVT:ZN_1_FLR_1_SEC_2_Ceiling Outlet; !- Setpoint Node Or Nodelist Name

SetpointManager:MixedAir,
  PVT:ZN_1_FLR_1_SEC_3 Air Temp Manager, !- Name
  Temperature,               !- Control Variable
  ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  ZN_1_FLR_1_SEC_3:SysHeatC-ZN_1_FLR_1_SEC_3:Sys FanNode, !- Fan Inlet Node Name
  ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node, !- Fan Outlet Node Name
  PVT:ZN_1_FLR_1_SEC_3_Ceiling Outlet; !- Setpoint Node Or Nodelist Name

SetpointManager:MixedAir,
  PVT:ZN_1_FLR_1_SEC_4 Air Temp Manager, !- Name
  Temperature,               !- Control Variable
  ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  ZN_1_FLR_1_SEC_4:SysHeatC-ZN_1_FLR_1_SEC_4:Sys FanNode, !- Fan Inlet Node Name
  ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node, !- Fan Outlet Node Name
  PVT:ZN_1_FLR_1_SEC_4_Ceiling Outlet; !- Setpoint Node Or Nodelist Name

SetpointManager:MixedAir,
  PVT:ZN_1_FLR_1_SEC_5 Air Temp Manager, !- Name
  Temperature,               !- Control Variable
  ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  ZN_1_FLR_1_SEC_5:SysHeatC-ZN_1_FLR_1_SEC_5:Sys FanNode, !- Fan Inlet Node Name
  ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node, !- Fan Outlet Node Name
  PVT:ZN_1_FLR_1_SEC_5_Ceiling Outlet; !- Setpoint Node Or Nodelist Name

SetpointManager:Scheduled,
  SHWSys1 Loop Setpoint Manager, !- Name
  Temperature,               !- Control Variable
  SHWSys1-Loop-Temp-Schedule, !- Schedule Name
  SHWSys1 Supply Outlet Node; !- Setpoint Node Or Nodelist Name

SetpointManager:Scheduled,
  Collector Loop Setpoint Manager, !- Name
  Temperature,               !- Control Variable
  Loop Temperature Schedule, !- Schedule Name
  Collector Loop Setpoint Node List; !- Setpoint Node Or Nodelist Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_1, !- Name
  Temperature,               !- Control Variable
  13,                        !- Minimum Supply Air Temperature
  40,                        !- Maximum Supply Air Temperature
  ZN_1_FLR_1_SEC_1,          !- Control Zone Name
  ZN_1_FLR_1_SEC_1 Air Node, !- Zone Node Name
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node, !- Zone Inlet Node Name
  ZN_1_FLR_1_SEC_1:Sys Supply Equipment Outlet Node; !- Setpoint Node Or Nodelist Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_2, !- Name
  Temperature,               !- Control Variable
  13,                        !- Minimum Supply Air Temperature
  40,                        !- Maximum Supply Air Temperature
  ZN_1_FLR_1_SEC_2,          !- Control Zone Name
  ZN_1_FLR_1_SEC_2 Air Node, !- Zone Node Name
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node, !- Zone Inlet Node Name
  ZN_1_FLR_1_SEC_2:Sys Supply Equipment Outlet Node; !- Setpoint Node Or Nodelist Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_3, !- Name
  Temperature,               !- Control Variable
  13,                        !- Minimum Supply Air Temperature
  40,                        !- Maximum Supply Air Temperature
  ZN_1_FLR_1_SEC_3,          !- Control Zone Name
  ZN_1_FLR_1_SEC_3 Air Node, !- Zone Node Name
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node, !- Zone Inlet Node Name
  ZN_1_FLR_1_SEC_3:Sys Supply Equipment Outlet Node; !- Setpoint Node Or Nodelist Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_4, !- Name
  Temperature,               !- Control Variable
  13,                        !- Minimum Supply Air Temperature
  40,                        !- Maximum Supply Air Temperature
  ZN_1_FLR_1_SEC_4,          !- Control Zone Name
  ZN_1_FLR_1_SEC_4 Air Node, !- Zone Node Name
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node, !- Zone Inlet Node Name
  ZN_1_FLR_1_SEC_4:Sys Supply Equipment Outlet Node; !- Setpoint Node Or Nodelist Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_5, !- Name
  Temperature,               !- Control Variable
  13,                        !- Minimum Supply Air Temperature
  40,                        !- Maximum Supply Air Temperature
  ZN_1_FLR_1_SEC_5,          !- Control Zone Name
  ZN_1_FLR_1_SEC_5 Air Node, !- Zone Node Name
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node, !- Zone Inlet Node Name
  ZN_1_FLR_1_SEC_5:Sys Supply Equipment Outlet Node; !- Setpoint Node Or Nodelist Name

Shading:Site:Detailed,
  Collector Surface 1,       !- Name
  ,                          !- Transmittance Schedule Name
  4,                         !- Number Of Vertices
  0,                         !- Vertex X Coordinate
  1.718,                     !- Vertex Y Coordinate
  6.718,                     !- Vertex Z Coordinate
  0,                         !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  5.1,                       !- Vertex Z Coordinate 2
  1.22,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  5.1,                       !- Vertex Z Coordinate 3
  1.22,                      !- Vertex X Coordinate 4
  1.718,                     !- Vertex Y Coordinate 4
  6.718;                     !- Vertex Z Coordinate 4

Shading:Site:Detailed,
  Collector Surface 2,       !- Name
  ,                          !- Transmittance Schedule Name
  4,                         !- Number Of Vertices
  1.3,                       !- Vertex X Coordinate
  1.718,                     !- Vertex Y Coordinate
  6.718,                     !- Vertex Z Coordinate
  1.3,                       !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  5.1,                       !- Vertex Z Coordinate 2
  2.52,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  5.1,                       !- Vertex Z Coordinate 3
  2.52,                      !- Vertex X Coordinate 4
  1.718,                     !- Vertex Y Coordinate 4
  6.718;                     !- Vertex Z Coordinate 4

Shading:Site:Detailed,
  Collector Surface 3,       !- Name
  ,                          !- Transmittance Schedule Name
  4,                         !- Number Of Vertices
  2.6,                       !- Vertex X Coordinate
  1.718,                     !- Vertex Y Coordinate
  6.718,                     !- Vertex Z Coordinate
  2.6,                       !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  5.1,                       !- Vertex Z Coordinate 2
  3.82,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  5.1,                       !- Vertex Z Coordinate 3
  3.82,                      !- Vertex X Coordinate 4
  1.718,                     !- Vertex Y Coordinate 4
  6.718;                     !- Vertex Z Coordinate 4

Shading:Site:Detailed,
  Collector Surface 4,       !- Name
  ,                          !- Transmittance Schedule Name
  4,                         !- Number Of Vertices
  3.9,                       !- Vertex X Coordinate
  1.718,                     !- Vertex Y Coordinate
  6.718,                     !- Vertex Z Coordinate
  3.9,                       !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  5.1,                       !- Vertex Z Coordinate 2
  5.12,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  5.1,                       !- Vertex Z Coordinate 3
  5.12,                      !- Vertex X Coordinate 4
  1.718,                     !- Vertex Y Coordinate 4
  6.718;                     !- Vertex Z Coordinate 4

Shading:Site:Detailed,
  Collector Surface 5,       !- Name
  ,                          !- Transmittance Schedule Name
  4,                         !- Number Of Vertices
  5.2,                       !- Vertex X Coordinate
  1.718,                     !- Vertex Y Coordinate
  6.718,                     !- Vertex Z Coordinate
  5.2,                       !- Vertex X Coordinate 2
  0,                         !- Vertex Y Coordinate 2
  5.1,                       !- Vertex Z Coordinate 2
  6.42,                      !- Vertex X Coordinate 3
  0,                         !- Vertex Y Coordinate 3
  5.1,                       !- Vertex Z Coordinate 3
  6.42,                      !- Vertex X Coordinate 4
  1.718,                     !- Vertex Y Coordinate 4
  6.718;                     !- Vertex Z Coordinate 4

ShadowCalculation,
  PolygonClipping,           !- Shading Calculation Method
  Periodic,                  !- Shading Calculation Update Frequency Method
  30;                        !- Shading Calculation Update Frequency

SimulationControl,
  Yes,                       !- Do Zone Sizing Calculation
  Yes,                       !- Do System Sizing Calculation
  No,                        !- Do Plant Sizing Calculation
  Yes,                       !- Run Simulation For Sizing Periods
  Yes,                       !- Run Simulation For Weather File Run Periods
  No,                        !- Do Hvac Sizing Simulation For Sizing Periods
  1;                         !- Maximum Number Of Hvac Sizing Simulation Passes

Site:GroundTemperature:BuildingSurface,
  20.03,                     !- January Ground Temperature
  20.05,                     !- February Ground Temperature
  20.08,                     !- March Ground Temperature
  20.1,                      !- April Ground Temperature
  20.18,                     !- May Ground Temperature
  20.23,                     !- June Ground Temperature
  20.22,                     !- July Ground Temperature
  20.19,                     !- August Ground Temperature
  20.26,                     !- September Ground Temperature
  20.25,                     !- October Ground Temperature
  20.23,                     !- November Ground Temperature
  20.2;                      !- December Ground Temperature

Site:Location,
  OKLAHOMA_CITY_OK_USA TMY2-13967, !- Name
  35.4,                      !- Latitude
  -97.6,                     !- Longitude
  -6,                        !- Time Zone
  397;                       !- Elevation

Site:WaterMainsTemperature,
  CORRELATION,               !- Calculation Method
  ,                          !- Temperature Schedule Name
  15.03,                     !- Annual Average Outdoor Air Temperature
  28.2;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures

Sizing:Parameters,
  1.2,                       !- Heating Sizing Factor
  1.2;                       !- Cooling Sizing Factor

Sizing:Plant,
  SHWSys1,                   !- Plant Or Condenser Loop Name
  HEATING,                   !- Loop Type
  55,                        !- Design Loop Exit Temperature
  5;                         !- Loop Design Temperature Difference

Sizing:Plant,
  Collector Loop,            !- Plant Or Condenser Loop Name
  HEATING,                   !- Loop Type
  82,                        !- Design Loop Exit Temperature
  11;                        !- Loop Design Temperature Difference

Sizing:System,
  ZN_1_FLR_1_SEC_1:Sys,      !- Airloop Name
  SENSIBLE,                  !- Type Of Load To Size On
  AUTOSIZE,                  !- Design Outdoor Air Flow Rate
  0.3,                       !- Central Heating Maximum System Air Flow Ratio
  7,                         !- Preheat Design Temperature
  0.008,                     !- Preheat Design Humidity Ratio
  11,                        !- Precool Design Temperature
  0.008,                     !- Precool Design Humidity Ratio
  12.8,                      !- Central Cooling Design Supply Air Temperature
  40,                        !- Central Heating Design Supply Air Temperature
  NONCOINCIDENT,             !- Type Of Zone Sum To Use
  NO,                        !- 100 Outdoor Air In Cooling
  NO,                        !- 100 Outdoor Air In Heating
  0.0085,                    !- Central Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Central Heating Design Supply Air Humidity Ratio
  DesignDay,                 !- Cooling Supply Air Flow Rate Method
  0,                         !- Cooling Supply Air Flow Rate
  ,                          !- Cooling Supply Air Flow Rate Per Floor Area
  ,                          !- Cooling Fraction Of Autosized Cooling Supply Air Flow Rate
  ,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
  DesignDay,                 !- Heating Supply Air Flow Rate Method
  0,                         !- Heating Supply Air Flow Rate
  ,                          !- Heating Supply Air Flow Rate Per Floor Area
  ,                          !- Heating Fraction Of Autosized Heating Supply Air Flow Rate
  ,                          !- Heating Fraction Of Autosized Cooling Supply Air Flow Rate
  ,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity
  ,                          !- System Outdoor Air Method
  1,                         !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,     !- Cooling Design Capacity Method
  autosize,                  !- Cooling Design Capacity
  ,                          !- Cooling Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Cooling Design Capacity
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  autosize,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  VAV;                       !- Central Cooling Capacity Control Method

Sizing:System,
  ZN_1_FLR_1_SEC_2:Sys,      !- Airloop Name
  SENSIBLE,                  !- Type Of Load To Size On
  AUTOSIZE,                  !- Design Outdoor Air Flow Rate
  0.3,                       !- Central Heating Maximum System Air Flow Ratio
  7,                         !- Preheat Design Temperature
  0.008,                     !- Preheat Design Humidity Ratio
  11,                        !- Precool Design Temperature
  0.008,                     !- Precool Design Humidity Ratio
  12.8,                      !- Central Cooling Design Supply Air Temperature
  40,                        !- Central Heating Design Supply Air Temperature
  NONCOINCIDENT,             !- Type Of Zone Sum To Use
  NO,                        !- 100 Outdoor Air In Cooling
  NO,                        !- 100 Outdoor Air In Heating
  0.0085,                    !- Central Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Central Heating Design Supply Air Humidity Ratio
  DesignDay,                 !- Cooling Supply Air Flow Rate Method
  0,                         !- Cooling Supply Air Flow Rate
  ,                          !- Cooling Supply Air Flow Rate Per Floor Area
  ,                          !- Cooling Fraction Of Autosized Cooling Supply Air Flow Rate
  ,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
  DesignDay,                 !- Heating Supply Air Flow Rate Method
  0,                         !- Heating Supply Air Flow Rate
  ,                          !- Heating Supply Air Flow Rate Per Floor Area
  ,                          !- Heating Fraction Of Autosized Heating Supply Air Flow Rate
  ,                          !- Heating Fraction Of Autosized Cooling Supply Air Flow Rate
  ,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity
  ,                          !- System Outdoor Air Method
  1,                         !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,     !- Cooling Design Capacity Method
  autosize,                  !- Cooling Design Capacity
  ,                          !- Cooling Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Cooling Design Capacity
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  autosize,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  VAV;                       !- Central Cooling Capacity Control Method

Sizing:System,
  ZN_1_FLR_1_SEC_3:Sys,      !- Airloop Name
  SENSIBLE,                  !- Type Of Load To Size On
  AUTOSIZE,                  !- Design Outdoor Air Flow Rate
  0.3,                       !- Central Heating Maximum System Air Flow Ratio
  7,                         !- Preheat Design Temperature
  0.008,                     !- Preheat Design Humidity Ratio
  11,                        !- Precool Design Temperature
  0.008,                     !- Precool Design Humidity Ratio
  12.8,                      !- Central Cooling Design Supply Air Temperature
  40,                        !- Central Heating Design Supply Air Temperature
  NONCOINCIDENT,             !- Type Of Zone Sum To Use
  NO,                        !- 100 Outdoor Air In Cooling
  NO,                        !- 100 Outdoor Air In Heating
  0.0085,                    !- Central Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Central Heating Design Supply Air Humidity Ratio
  DesignDay,                 !- Cooling Supply Air Flow Rate Method
  0,                         !- Cooling Supply Air Flow Rate
  ,                          !- Cooling Supply Air Flow Rate Per Floor Area
  ,                          !- Cooling Fraction Of Autosized Cooling Supply Air Flow Rate
  ,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
  DesignDay,                 !- Heating Supply Air Flow Rate Method
  0,                         !- Heating Supply Air Flow Rate
  ,                          !- Heating Supply Air Flow Rate Per Floor Area
  ,                          !- Heating Fraction Of Autosized Heating Supply Air Flow Rate
  ,                          !- Heating Fraction Of Autosized Cooling Supply Air Flow Rate
  ,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity
  ,                          !- System Outdoor Air Method
  1,                         !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,     !- Cooling Design Capacity Method
  autosize,                  !- Cooling Design Capacity
  ,                          !- Cooling Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Cooling Design Capacity
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  autosize,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  VAV;                       !- Central Cooling Capacity Control Method

Sizing:System,
  ZN_1_FLR_1_SEC_4:Sys,      !- Airloop Name
  SENSIBLE,                  !- Type Of Load To Size On
  AUTOSIZE,                  !- Design Outdoor Air Flow Rate
  0.3,                       !- Central Heating Maximum System Air Flow Ratio
  7,                         !- Preheat Design Temperature
  0.008,                     !- Preheat Design Humidity Ratio
  11,                        !- Precool Design Temperature
  0.008,                     !- Precool Design Humidity Ratio
  12.8,                      !- Central Cooling Design Supply Air Temperature
  40,                        !- Central Heating Design Supply Air Temperature
  NONCOINCIDENT,             !- Type Of Zone Sum To Use
  NO,                        !- 100 Outdoor Air In Cooling
  NO,                        !- 100 Outdoor Air In Heating
  0.0085,                    !- Central Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Central Heating Design Supply Air Humidity Ratio
  DesignDay,                 !- Cooling Supply Air Flow Rate Method
  0,                         !- Cooling Supply Air Flow Rate
  ,                          !- Cooling Supply Air Flow Rate Per Floor Area
  ,                          !- Cooling Fraction Of Autosized Cooling Supply Air Flow Rate
  ,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
  DesignDay,                 !- Heating Supply Air Flow Rate Method
  0,                         !- Heating Supply Air Flow Rate
  ,                          !- Heating Supply Air Flow Rate Per Floor Area
  ,                          !- Heating Fraction Of Autosized Heating Supply Air Flow Rate
  ,                          !- Heating Fraction Of Autosized Cooling Supply Air Flow Rate
  ,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity
  ,                          !- System Outdoor Air Method
  1,                         !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,     !- Cooling Design Capacity Method
  autosize,                  !- Cooling Design Capacity
  ,                          !- Cooling Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Cooling Design Capacity
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  autosize,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  VAV;                       !- Central Cooling Capacity Control Method

Sizing:System,
  ZN_1_FLR_1_SEC_5:Sys,      !- Airloop Name
  SENSIBLE,                  !- Type Of Load To Size On
  AUTOSIZE,                  !- Design Outdoor Air Flow Rate
  0.3,                       !- Central Heating Maximum System Air Flow Ratio
  7,                         !- Preheat Design Temperature
  0.008,                     !- Preheat Design Humidity Ratio
  11,                        !- Precool Design Temperature
  0.008,                     !- Precool Design Humidity Ratio
  12.8,                      !- Central Cooling Design Supply Air Temperature
  40,                        !- Central Heating Design Supply Air Temperature
  NONCOINCIDENT,             !- Type Of Zone Sum To Use
  NO,                        !- 100 Outdoor Air In Cooling
  NO,                        !- 100 Outdoor Air In Heating
  0.0085,                    !- Central Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Central Heating Design Supply Air Humidity Ratio
  DesignDay,                 !- Cooling Supply Air Flow Rate Method
  0,                         !- Cooling Supply Air Flow Rate
  ,                          !- Cooling Supply Air Flow Rate Per Floor Area
  ,                          !- Cooling Fraction Of Autosized Cooling Supply Air Flow Rate
  ,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
  DesignDay,                 !- Heating Supply Air Flow Rate Method
  0,                         !- Heating Supply Air Flow Rate
  ,                          !- Heating Supply Air Flow Rate Per Floor Area
  ,                          !- Heating Fraction Of Autosized Heating Supply Air Flow Rate
  ,                          !- Heating Fraction Of Autosized Cooling Supply Air Flow Rate
  ,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity
  ,                          !- System Outdoor Air Method
  1,                         !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,     !- Cooling Design Capacity Method
  autosize,                  !- Cooling Design Capacity
  ,                          !- Cooling Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Cooling Design Capacity
  HeatingDesignCapacity,     !- Heating Design Capacity Method
  autosize,                  !- Heating Design Capacity
  ,                          !- Heating Design Capacity Per Floor Area
  ,                          !- Fraction Of Autosized Heating Design Capacity
  VAV;                       !- Central Cooling Capacity Control Method

Sizing:Zone,
  ZN_1_FLR_1_SEC_1,          !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA ZN_1_FLR_1_SEC_1,  !- Design Specification Outdoor Air Object Name
  0,                         !- Zone Heating Sizing Factor
  0,                         !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  0,                         !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  0,                         !- Cooling Minimum Air Flow
  0,                         !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  0,                         !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  ZN_1_FLR_1_SEC_2,          !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA ZN_1_FLR_1_SEC_2,  !- Design Specification Outdoor Air Object Name
  0,                         !- Zone Heating Sizing Factor
  0,                         !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  0,                         !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  0,                         !- Cooling Minimum Air Flow
  0,                         !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  0,                         !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  ZN_1_FLR_1_SEC_3,          !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA ZN_1_FLR_1_SEC_3,  !- Design Specification Outdoor Air Object Name
  0,                         !- Zone Heating Sizing Factor
  0,                         !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  0,                         !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  0,                         !- Cooling Minimum Air Flow
  0,                         !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  0,                         !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  ZN_1_FLR_1_SEC_4,          !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA ZN_1_FLR_1_SEC_4,  !- Design Specification Outdoor Air Object Name
  0,                         !- Zone Heating Sizing Factor
  0,                         !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  0,                         !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  0,                         !- Cooling Minimum Air Flow
  0,                         !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  0,                         !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

Sizing:Zone,
  ZN_1_FLR_1_SEC_5,          !- Zone Or Zonelist Name
  SupplyAirTemperature,      !- Zone Cooling Design Supply Air Temperature Input Method
  14,                        !- Zone Cooling Design Supply Air Temperature
  ,                          !- Zone Cooling Design Supply Air Temperature Difference
  SupplyAirTemperature,      !- Zone Heating Design Supply Air Temperature Input Method
  50,                        !- Zone Heating Design Supply Air Temperature
  ,                          !- Zone Heating Design Supply Air Temperature Difference
  0.0085,                    !- Zone Cooling Design Supply Air Humidity Ratio
  0.008,                     !- Zone Heating Design Supply Air Humidity Ratio
  SZ DSOA ZN_1_FLR_1_SEC_5,  !- Design Specification Outdoor Air Object Name
  0,                         !- Zone Heating Sizing Factor
  0,                         !- Zone Cooling Sizing Factor
  DesignDay,                 !- Cooling Design Air Flow Method
  0,                         !- Cooling Design Air Flow Rate
  ,                          !- Cooling Minimum Air Flow Per Zone Floor Area
  0,                         !- Cooling Minimum Air Flow
  0,                         !- Cooling Minimum Air Flow Fraction
  DesignDay,                 !- Heating Design Air Flow Method
  0,                         !- Heating Design Air Flow Rate
  ,                          !- Heating Maximum Air Flow Per Zone Floor Area
  ,                          !- Heating Maximum Air Flow
  ,                          !- Heating Maximum Air Flow Fraction
  ,                          !- Design Specification Zone Air Distribution Object Name
  No,                        !- Account For Dedicated Outdoor Air System
  NeutralSupplyAir,          !- Dedicated Outdoor Air System Control Strategy
  autosize,                  !- Dedicated Outdoor Air Low Setpoint Temperature For Design
  autosize;                  !- Dedicated Outdoor Air High Setpoint Temperature For Design

SizingPeriod:DesignDay,
  OKLAHOMA_CITY_OK_USA Heating 99.6% Conditions, !- Name
  1,                         !- Month
  21,                        !- Day Of Month
  WinterDesignDay,           !- Day Type
  -12.6,                     !- Maximum Dry Bulb Temperature
  0,                         !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                   !- Humidity Condition Type
  -12.6,                     !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  96645.77,                  !- Barometric Pressure
  6.9,                       !- Wind Speed
  360,                       !- Wind Direction
  No,                        !- Rain Indicator
  No,                        !- Snow Indicator
  No,                        !- Daylight Saving Time Indicator
  ASHRAEClearSky,            !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  ,                          !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub 
  ,                          !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud 
  0;                         !- Sky Clearness

SizingPeriod:DesignDay,
  OKLAHOMA_CITY_OK_USA Cooling .4% Conditions WB=>MDB, !- Name
  7,                         !- Month
  21,                        !- Day Of Month
  SummerDesignDay,           !- Day Type
  32.8,                      !- Maximum Dry Bulb Temperature
  11.7,                      !- Daily Dry Bulb Temperature Range
  ,                          !- Dry Bulb Temperature Range Modifier Type
  ,                          !- Dry Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                   !- Humidity Condition Type
  24.9,                      !- Wetbulb Or Dewpoint At Maximum Dry Bulb
  ,                          !- Humidity Condition Day Schedule Name
  ,                          !- Humidity Ratio At Maximum Dry Bulb
  ,                          !- Enthalpy At Maximum Dry Bulb
  ,                          !- Daily Wet Bulb Temperature Range
  96645.77,                  !- Barometric Pressure
  0,                         !- Wind Speed
  0,                         !- Wind Direction
  No,                        !- Rain Indicator
  No,                        !- Snow Indicator
  No,                        !- Daylight Saving Time Indicator
  ASHRAEClearSky,            !- Solar Model Indicator
  ,                          !- Beam Solar Day Schedule Name
  ,                          !- Diffuse Solar Day Schedule Name
  ,                          !- Ashrae Clear Sky Optical Depth For Beam Irradiance Taub 
  ,                          !- Ashrae Clear Sky Optical Depth For Diffuse Irradiance Taud 
  1;                         !- Sky Clearness

SolarCollector:FlatPlate:PhotovoltaicThermal,
  PVT:ZN_1_FLR_1_SEC_1_Ceiling, !- Name
  ZN_1_FLR_1_SEC_1_Ceiling,  !- Surface Name
  30percentPVThalfArea,      !- Photovoltaic Thermal Model Performance Name
  PV:ZN_1_FLR_1_SEC_1_Ceiling, !- Photovoltaic Name
  Air,                       !- Thermal Working Fluid Type
  ,                          !- Water Inlet Node Name
  ,                          !- Water Outlet Node Name
  ZN_1_FLR_1_SEC_1:Sys_OAInlet Node, !- Air Inlet Node Name
  PVT:ZN_1_FLR_1_SEC_1_Ceiling Outlet, !- Air Outlet Node Name
  Autosize;                  !- Design Flow Rate

SolarCollector:FlatPlate:PhotovoltaicThermal,
  PVT:ZN_1_FLR_1_SEC_2_Ceiling, !- Name
  ZN_1_FLR_1_SEC_2_Ceiling,  !- Surface Name
  30percentPVThalfArea,      !- Photovoltaic Thermal Model Performance Name
  PV:ZN_1_FLR_1_SEC_2_Ceiling, !- Photovoltaic Name
  Air,                       !- Thermal Working Fluid Type
  ,                          !- Water Inlet Node Name
  ,                          !- Water Outlet Node Name
  ZN_1_FLR_1_SEC_2:Sys_OAInlet Node, !- Air Inlet Node Name
  PVT:ZN_1_FLR_1_SEC_2_Ceiling Outlet, !- Air Outlet Node Name
  Autosize;                  !- Design Flow Rate

SolarCollector:FlatPlate:PhotovoltaicThermal,
  PVT:ZN_1_FLR_1_SEC_3_Ceiling, !- Name
  ZN_1_FLR_1_SEC_3_Ceiling,  !- Surface Name
  30percentPVThalfArea,      !- Photovoltaic Thermal Model Performance Name
  PV:ZN_1_FLR_1_SEC_3_Ceiling, !- Photovoltaic Name
  Air,                       !- Thermal Working Fluid Type
  ,                          !- Water Inlet Node Name
  ,                          !- Water Outlet Node Name
  ZN_1_FLR_1_SEC_3:Sys_OAInlet Node, !- Air Inlet Node Name
  PVT:ZN_1_FLR_1_SEC_3_Ceiling Outlet, !- Air Outlet Node Name
  Autosize;                  !- Design Flow Rate

SolarCollector:FlatPlate:PhotovoltaicThermal,
  PVT:ZN_1_FLR_1_SEC_4_Ceiling, !- Name
  ZN_1_FLR_1_SEC_4_Ceiling,  !- Surface Name
  30percentPVThalfArea,      !- Photovoltaic Thermal Model Performance Name
  PV:ZN_1_FLR_1_SEC_4_Ceiling, !- Photovoltaic Name
  Air,                       !- Thermal Working Fluid Type
  ,                          !- Water Inlet Node Name
  ,                          !- Water Outlet Node Name
  ZN_1_FLR_1_SEC_4:Sys_OAInlet Node, !- Air Inlet Node Name
  PVT:ZN_1_FLR_1_SEC_4_Ceiling Outlet, !- Air Outlet Node Name
  Autosize;                  !- Design Flow Rate

SolarCollector:FlatPlate:PhotovoltaicThermal,
  PVT:ZN_1_FLR_1_SEC_5_Ceiling, !- Name
  ZN_1_FLR_1_SEC_5_Ceiling,  !- Surface Name
  30percentPVThalfArea,      !- Photovoltaic Thermal Model Performance Name
  PV:ZN_1_FLR_1_SEC_5_Ceiling, !- Photovoltaic Name
  Air,                       !- Thermal Working Fluid Type
  ,                          !- Water Inlet Node Name
  ,                          !- Water Outlet Node Name
  ZN_1_FLR_1_SEC_5:Sys_OAInlet Node, !- Air Inlet Node Name
  PVT:ZN_1_FLR_1_SEC_5_Ceiling Outlet, !- Air Outlet Node Name
  Autosize;                  !- Design Flow Rate

SolarCollector:FlatPlate:PhotovoltaicThermal,
  Collector 1,               !- Name
  Collector Surface 1,       !- Surface Name
  20percentEffPVhalfArea,    !- Photovoltaic Thermal Model Performance Name
  Collector 1 PV,            !- Photovoltaic Name
  Water,                     !- Thermal Working Fluid Type
  Collector 1 Inlet Node,    !- Water Inlet Node Name
  Collector 1 Outlet Node,   !- Water Outlet Node Name
  ,                          !- Air Inlet Node Name
  ,                          !- Air Outlet Node Name
  Autosize;                  !- Design Flow Rate

SolarCollector:FlatPlate:PhotovoltaicThermal,
  Collector 2,               !- Name
  Collector Surface 2,       !- Surface Name
  20percentEffPVhalfArea,    !- Photovoltaic Thermal Model Performance Name
  Collector 2 PV,            !- Photovoltaic Name
  Water,                     !- Thermal Working Fluid Type
  Collector 2 Inlet Node,    !- Water Inlet Node Name
  Collector 2 Outlet Node,   !- Water Outlet Node Name
  ,                          !- Air Inlet Node Name
  ,                          !- Air Outlet Node Name
  Autosize;                  !- Design Flow Rate

SolarCollector:FlatPlate:PhotovoltaicThermal,
  Collector 3,               !- Name
  Collector Surface 3,       !- Surface Name
  20percentEffPVhalfArea,    !- Photovoltaic Thermal Model Performance Name
  Collector 3 PV,            !- Photovoltaic Name
  Water,                     !- Thermal Working Fluid Type
  Collector 3 Inlet Node,    !- Water Inlet Node Name
  Collector 3 Outlet Node,   !- Water Outlet Node Name
  ,                          !- Air Inlet Node Name
  ,                          !- Air Outlet Node Name
  Autosize;                  !- Design Flow Rate

SolarCollector:FlatPlate:PhotovoltaicThermal,
  Collector 4,               !- Name
  Collector Surface 4,       !- Surface Name
  20percentEffPVhalfArea,    !- Photovoltaic Thermal Model Performance Name
  Collector 4 PV,            !- Photovoltaic Name
  Water,                     !- Thermal Working Fluid Type
  Collector 4 Inlet Node,    !- Water Inlet Node Name
  Collector 4 Outlet Node,   !- Water Outlet Node Name
  ,                          !- Air Inlet Node Name
  ,                          !- Air Outlet Node Name
  Autosize;                  !- Design Flow Rate

SolarCollector:FlatPlate:PhotovoltaicThermal,
  Collector 5,               !- Name
  Collector Surface 5,       !- Surface Name
  20percentEffPVhalfArea,    !- Photovoltaic Thermal Model Performance Name
  Collector 5 PV,            !- Photovoltaic Name
  Water,                     !- Thermal Working Fluid Type
  Collector 5 Inlet Node,    !- Water Inlet Node Name
  Collector 5 Outlet Node,   !- Water Outlet Node Name
  ,                          !- Air Inlet Node Name
  ,                          !- Air Outlet Node Name
  Autosize;                  !- Design Flow Rate

SolarCollectorPerformance:PhotovoltaicThermal:Simple,
  30percentPVThalfArea,      !- Name
  0.5,                       !- Fraction Of Surface Area With Active Thermal Collector
  Fixed,                     !- Thermal Conversion Efficiency Input Mode Type
  0.3,                       !- Value For Thermal Conversion Efficiency If Fixed
  ,                          !- Thermal Conversion Efficiency Schedule Name
  0.84;                      !- Front Surface Emittance

SolarCollectorPerformance:PhotovoltaicThermal:Simple,
  20percentEffPVhalfArea,    !- Name
  0.5,                       !- Fraction Of Surface Area With Active Thermal Collector
  Fixed,                     !- Thermal Conversion Efficiency Input Mode Type
  0.2,                       !- Value For Thermal Conversion Efficiency If Fixed
  ,                          !- Thermal Conversion Efficiency Schedule Name
  0.84;                      !- Front Surface Emittance

SurfaceConvectionAlgorithm:Inside,
  TARP;                      !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                     !- Algorithm

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_1 DualSPSched, !- Name
  HtgSetP_Sch,               !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_2 DualSPSched, !- Name
  HtgSetP_Sch,               !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_3 DualSPSched, !- Name
  HtgSetP_Sch,               !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_4 DualSPSched, !- Name
  HtgSetP_Sch,               !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;               !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_5 DualSPSched, !- Name
  HtgSetP_Sch,               !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;               !- Cooling Setpoint Temperature Schedule Name

Timestep,
  6;                         !- Number Of Timesteps Per Hour

UtilityCost:Charge:Block,
  SummerBaseEnergycharge,    !- Utility Cost Charge Block Name
  ReliantEnergy_PTB-LGS_LargeGeneral, !- Tariff Name
  TotalEnergy,               !- Source Variable
  Summer,                    !- Season
  EnergyCharges,             !- Category Variable Name
  ,                          !- Remaining Into Variable
  TotalDemand,               !- Block Size Multiplier Value Or Variable Name
  295,                       !- Block Size 1 Value Or Variable Name
  0.0249,                    !- Block 1 Cost Per Unit Value Or Variable Name
  remaining,                 !- Block Size 2 Value Or Variable Name
  0.0048;                    !- Block 2 Cost Per Unit Value Or Variable Name

UtilityCost:Charge:Block,
  AnnualDemandCharge,        !- Utility Cost Charge Block Name
  ReliantEnergy_PTB-LGS_LargeGeneral, !- Tariff Name
  TotalDemand,               !- Source Variable
  Annual,                    !- Season
  DemandCharges,             !- Category Variable Name
  ,                          !- Remaining Into Variable
  ,                          !- Block Size Multiplier Value Or Variable Name
  400,                       !- Block Size 1 Value Or Variable Name
  0,                         !- Block 1 Cost Per Unit Value Or Variable Name
  remaining,                 !- Block Size 2 Value Or Variable Name
  6.14;                      !- Block 2 Cost Per Unit Value Or Variable Name

UtilityCost:Charge:Block,
  SummerBaseEnergycharge,    !- Utility Cost Charge Block Name
  ReliantEnergy_PTB-MGS_MiscGeneral, !- Tariff Name
  TotalEnergy,               !- Source Variable
  Summer,                    !- Season
  EnergyCharges,             !- Category Variable Name
  ,                          !- Remaining Into Variable
  TotalDemand,               !- Block Size Multiplier Value Or Variable Name
  125,                       !- Block Size 1 Value Or Variable Name
  0.0521,                    !- Block 1 Cost Per Unit Value Or Variable Name
  170,                       !- Block Size 2 Value Or Variable Name
  0.0317,                    !- Block 2 Cost Per Unit Value Or Variable Name
  remaining,                 !- Block Size 3 Value Or Variable Name
  0.0055;                    !- Block 3 Cost Per Unit Value Or Variable Name

UtilityCost:Charge:Block,
  SummerBaseEnergycharge,    !- Utility Cost Charge Block Name
  ReliantEnergy_PTB-MGS_MiscGeneral, !- Tariff Name
  TotalEnergy,               !- Source Variable
  Summer,                    !- Season
  EnergyCharges,             !- Category Variable Name
  ,                          !- Remaining Into Variable
  TotalDemand,               !- Block Size Multiplier Value Or Variable Name
  125,                       !- Block Size 1 Value Or Variable Name
  0.0504,                    !- Block 1 Cost Per Unit Value Or Variable Name
  170,                       !- Block Size 2 Value Or Variable Name
  0.0317,                    !- Block 2 Cost Per Unit Value Or Variable Name
  remaining,                 !- Block Size 3 Value Or Variable Name
  0.0055;                    !- Block 3 Cost Per Unit Value Or Variable Name

UtilityCost:Charge:Block,
  AnnualDemandCharge,        !- Utility Cost Charge Block Name
  ReliantEnergy_PTB-MGS_MiscGeneral, !- Tariff Name
  TotalDemand,               !- Source Variable
  Annual,                    !- Season
  DemandCharges,             !- Category Variable Name
  ,                          !- Remaining Into Variable
  TotalDemand,               !- Block Size Multiplier Value Or Variable Name
  10,                        !- Block Size 1 Value Or Variable Name
  0,                         !- Block 1 Cost Per Unit Value Or Variable Name
  remaining,                 !- Block Size 2 Value Or Variable Name
  3.04;                      !- Block 2 Cost Per Unit Value Or Variable Name

UtilityCost:Charge:Simple,
  SummerFuelEnergyCharge,    !- Utility Cost Charge Simple Name
  ReliantEnergy_PTB-LGS_LargeGeneral, !- Tariff Name
  totalEnergy,               !- Source Variable
  Summer,                    !- Season
  EnergyCharges,             !- Category Variable Name
  0.0823;                    !- Cost Per Unit Value Or Variable Name

UtilityCost:Charge:Simple,
  WinterFuelEnergyCharge,    !- Utility Cost Charge Simple Name
  ReliantEnergy_PTB-LGS_LargeGeneral, !- Tariff Name
  totalEnergy,               !- Source Variable
  Winter,                    !- Season
  EnergyCharges,             !- Category Variable Name
  0.0485;                    !- Cost Per Unit Value Or Variable Name

UtilityCost:Charge:Simple,
  TaxofEightPtTwoFivePercent, !- Utility Cost Charge Simple Name
  ReliantEnergy_PTB-LGS_LargeGeneral, !- Tariff Name
  SubTotal,                  !- Source Variable
  Annual,                    !- Season
  Taxes,                     !- Category Variable Name
  0.0825;                    !- Cost Per Unit Value Or Variable Name

UtilityCost:Charge:Simple,
  SummerFuelEnergyCharge,    !- Utility Cost Charge Simple Name
  ReliantEnergy_PTB-MGS_MiscGeneral, !- Tariff Name
  totalEnergy,               !- Source Variable
  Summer,                    !- Season
  EnergyCharges,             !- Category Variable Name
  0.0823;                    !- Cost Per Unit Value Or Variable Name

UtilityCost:Charge:Simple,
  WinterFuelEnergyCharge,    !- Utility Cost Charge Simple Name
  ReliantEnergy_PTB-MGS_MiscGeneral, !- Tariff Name
  totalEnergy,               !- Source Variable
  Winter,                    !- Season
  EnergyCharges,             !- Category Variable Name
  0.0485;                    !- Cost Per Unit Value Or Variable Name

UtilityCost:Charge:Simple,
  TaxofEightPtTwoFivePercent, !- Utility Cost Charge Simple Name
  ReliantEnergy_PTB-MGS_MiscGeneral, !- Tariff Name
  SubTotal,                  !- Source Variable
  Annual,                    !- Season
  Taxes,                     !- Category Variable Name
  0.0825;                    !- Cost Per Unit Value Or Variable Name

UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,      !- Utility Cost Charge Simple Name
  TX_EIAMonthlyRateGas,      !- Tariff Name
  totalEnergy,               !- Source Variable
  Annual,                    !- Season
  EnergyCharges,             !- Category Variable Name
  TX_MonthlyGasRates;        !- Cost Per Unit Value Or Variable Name

UtilityCost:Charge:Simple,
  TaxofEightPtTwoFivePercent, !- Utility Cost Charge Simple Name
  TX_EIAMonthlyRateGas,      !- Tariff Name
  SubTotal,                  !- Source Variable
  Annual,                    !- Season
  Taxes,                     !- Category Variable Name
  0.0825;                    !- Cost Per Unit Value Or Variable Name

UtilityCost:Qualify,
  MinDemand400kw,            !- Utility Cost Qualify Name
  ReliantEnergy_PTB-LGS_LargeGeneral, !- Tariff Name
  TotalDemand,               !- Variable Name
  Minimum,                   !- Qualify Type
  400,                       !- Threshold Value Or Variable Name
  Annual,                    !- Season
  Count,                     !- Threshold Test
  12;                        !- Number Of Months

UtilityCost:Qualify,
  MaxDemand400kw,            !- Utility Cost Qualify Name
  ReliantEnergy_PTB-MGS_MiscGeneral, !- Tariff Name
  TotalDemand,               !- Variable Name
  Maximum,                   !- Qualify Type
  400,                       !- Threshold Value Or Variable Name
  Annual,                    !- Season
  Count,                     !- Threshold Test
  1;                         !- Number Of Months

UtilityCost:Tariff,
  ReliantEnergy_PTB-LGS_LargeGeneral, !- Name
  Electricity:Facility,      !- Output Meter Name
  kWh,                       !- Conversion Factor Choice
  ,                          !- Energy Conversion Factor
  ,                          !- Demand Conversion Factor
  ,                          !- Time Of Use Period Schedule Name
  ReliantEnergySeasonSched,  !- Season Schedule Name
  ,                          !- Month Schedule Name
  halfHour,                  !- Demand Window Length
  2936.2,                    !- Monthly Charge Or Variable Name
  ,                          !- Minimum Monthly Charge Or Variable Name
  ,                          !- Real Time Pricing Charge Schedule Name
  ,                          !- Customer Baseline Load Schedule Name
  Comm Elect;                !- Group Name

UtilityCost:Tariff,
  ReliantEnergy_PTB-MGS_MiscGeneral, !- Name
  Electricity:Facility,      !- Output Meter Name
  kWh,                       !- Conversion Factor Choice
  ,                          !- Energy Conversion Factor
  ,                          !- Demand Conversion Factor
  ,                          !- Time Of Use Period Schedule Name
  ReliantEnergySeasonSched,  !- Season Schedule Name
  ,                          !- Month Schedule Name
  halfHour,                  !- Demand Window Length
  18.82,                     !- Monthly Charge Or Variable Name
  ,                          !- Minimum Monthly Charge Or Variable Name
  ,                          !- Real Time Pricing Charge Schedule Name
  ,                          !- Customer Baseline Load Schedule Name
  Comm Elect;                !- Group Name

UtilityCost:Tariff,
  TX_EIAMonthlyRateGas,      !- Name
  NaturalGas:Facility,       !- Output Meter Name
  MCF,                       !- Conversion Factor Choice
  ,                          !- Energy Conversion Factor
  ,                          !- Demand Conversion Factor
  ,                          !- Time Of Use Period Schedule Name
  ,                          !- Season Schedule Name
  ,                          !- Month Schedule Name
  ,                          !- Demand Window Length
  0,                         !- Monthly Charge Or Variable Name
  ,                          !- Minimum Monthly Charge Or Variable Name
  ,                          !- Real Time Pricing Charge Schedule Name
  ,                          !- Customer Baseline Load Schedule Name
  Comm Gas;                  !- Group Name

UtilityCost:Variable,
  TX_MonthlyGasRates,        !- Name
  TX_EIAMonthlyRateGas,      !- Tariff Name
  Currency,                  !- Variable Type
  7.87,                      !- January Value
  7.73,                      !- February Value
  7.41,                      !- March Value
  7.86,                      !- April Value
  8.05,                      !- May Value
  8.75,                      !- June Value
  8.21,                      !- July Value
  8.34,                      !- August Value
  8.04,                      !- September Value
  7.65,                      !- October Value
  8.24,                      !- November Value
  7.99;                      !- December Value

WaterHeater:Mixed,
  SHWSys1 Water Heater,      !- Name
  1.5,                       !- Tank Volume
  SHWSys1 Water Heater Setpoint Temperature Schedule, !- Setpoint Temperature Schedule Name
  5,                         !- Deadband Temperature Difference
  82.2222,                   !- Maximum Temperature Limit
  CYCLE,                     !- Heater Control Type
  100,                       !- Heater Maximum Capacity
  ,                          !- Heater Minimum Capacity
  ,                          !- Heater Ignition Minimum Flow Rate
  ,                          !- Heater Ignition Delay
  Electricity,               !- Heater Fuel Type
  0.595,                     !- Heater Thermal Efficiency
  ,                          !- Part Load Factor Curve Name
  20,                        !- Off Cycle Parasitic Fuel Consumption Rate
  Electricity,               !- Off Cycle Parasitic Fuel Type
  0.595,                     !- Off Cycle Parasitic Heat Fraction To Tank
  ,                          !- On Cycle Parasitic Fuel Consumption Rate
  Electricity,               !- On Cycle Parasitic Fuel Type
  ,                          !- On Cycle Parasitic Heat Fraction To Tank
  SCHEDULE,                  !- Ambient Temperature Indicator
  SHWSys1 Water Heater Ambient Temperature Schedule, !- Ambient Temperature Schedule Name
  ,                          !- Ambient Temperature Zone Name
  ,                          !- Ambient Temperature Outdoor Air Node Name
  6,                         !- Off Cycle Loss Coefficient To Ambient Temperature
  ,                          !- Off Cycle Loss Fraction To Zone
  6,                         !- On Cycle Loss Coefficient To Ambient Temperature
  ,                          !- On Cycle Loss Fraction To Zone
  ,                          !- Peak Use Flow Rate
  ,                          !- Use Flow Rate Fraction Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode, !- Use Side Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node, !- Use Side Outlet Node Name
  1,                         !- Use Side Effectiveness
  Storage Tank Source Inlet Node, !- Source Side Inlet Node Name
  Storage Tank Source Outlet Node, !- Source Side Outlet Node Name
  1,                         !- Source Side Effectiveness
  autosize,                  !- Use Side Design Flow Rate
  autosize;                  !- Source Side Design Flow Rate

WaterUse:Connections,
  ZN_1_FLR_1_SEC_1SHW_DEFAULT, !- Name
  ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Inlet Node, !- Inlet Node Name
  ZN_1_FLR_1_SEC_1SHW_DEFAULT Water Outlet Node, !- Outlet Node Name
  ,                          !- Supply Water Storage Tank Name
  ,                          !- Reclamation Water Storage Tank Name
  ,                          !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  ,                          !- Drain Water Heat Exchanger Type
  ,                          !- Drain Water Heat Exchanger Destination
  ,                          !- Drain Water Heat Exchanger U Factor Times Area
  ZN_1_FLR_1_SEC_1SHW_DEFAULT; !- Water Use Equipment Name

WaterUse:Connections,
  ZN_1_FLR_1_SEC_2SHW_DEFAULT, !- Name
  ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Inlet Node, !- Inlet Node Name
  ZN_1_FLR_1_SEC_2SHW_DEFAULT Water Outlet Node, !- Outlet Node Name
  ,                          !- Supply Water Storage Tank Name
  ,                          !- Reclamation Water Storage Tank Name
  ,                          !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  ,                          !- Drain Water Heat Exchanger Type
  ,                          !- Drain Water Heat Exchanger Destination
  ,                          !- Drain Water Heat Exchanger U Factor Times Area
  ZN_1_FLR_1_SEC_2SHW_DEFAULT; !- Water Use Equipment Name

WaterUse:Connections,
  ZN_1_FLR_1_SEC_3SHW_DEFAULT, !- Name
  ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Inlet Node, !- Inlet Node Name
  ZN_1_FLR_1_SEC_3SHW_DEFAULT Water Outlet Node, !- Outlet Node Name
  ,                          !- Supply Water Storage Tank Name
  ,                          !- Reclamation Water Storage Tank Name
  ,                          !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  ,                          !- Drain Water Heat Exchanger Type
  ,                          !- Drain Water Heat Exchanger Destination
  ,                          !- Drain Water Heat Exchanger U Factor Times Area
  ZN_1_FLR_1_SEC_3SHW_DEFAULT; !- Water Use Equipment Name

WaterUse:Connections,
  ZN_1_FLR_1_SEC_4SHW_DEFAULT, !- Name
  ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Inlet Node, !- Inlet Node Name
  ZN_1_FLR_1_SEC_4SHW_DEFAULT Water Outlet Node, !- Outlet Node Name
  ,                          !- Supply Water Storage Tank Name
  ,                          !- Reclamation Water Storage Tank Name
  ,                          !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  ,                          !- Drain Water Heat Exchanger Type
  ,                          !- Drain Water Heat Exchanger Destination
  ,                          !- Drain Water Heat Exchanger U Factor Times Area
  ZN_1_FLR_1_SEC_4SHW_DEFAULT; !- Water Use Equipment Name

WaterUse:Connections,
  ZN_1_FLR_1_SEC_5SHW_DEFAULT, !- Name
  ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Inlet Node, !- Inlet Node Name
  ZN_1_FLR_1_SEC_5SHW_DEFAULT Water Outlet Node, !- Outlet Node Name
  ,                          !- Supply Water Storage Tank Name
  ,                          !- Reclamation Water Storage Tank Name
  ,                          !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  ,                          !- Drain Water Heat Exchanger Type
  ,                          !- Drain Water Heat Exchanger Destination
  ,                          !- Drain Water Heat Exchanger U Factor Times Area
  ZN_1_FLR_1_SEC_5SHW_DEFAULT; !- Water Use Equipment Name

WaterUse:Equipment,
  ZN_1_FLR_1_SEC_1SHW_DEFAULT, !- Name
  SHW_DEFAULT,               !- End Use Subcategory
  2.21418604788511e-06,      !- Peak Flow Rate
  HOURS_OF_OPERATION,        !- Flow Rate Fraction Schedule Name
  ZN_1_FLR_1_SEC_1SHW_DEFAULT Temp Sched, !- Target Temperature Schedule Name
  ZN_1_FLR_1_SEC_1SHW_DEFAULTHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  ZN_1_FLR_1_SEC_1,          !- Zone Name
  ZN_1_FLR_1_SEC_1SHW_DEFAULT Sensible fract sched, !- Sensible Fraction Schedule Name
  ZN_1_FLR_1_SEC_1SHW_DEFAULT Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  ZN_1_FLR_1_SEC_2SHW_DEFAULT, !- Name
  SHW_DEFAULT,               !- End Use Subcategory
  1.72185666291403e-07,      !- Peak Flow Rate
  HOURS_OF_OPERATION,        !- Flow Rate Fraction Schedule Name
  ZN_1_FLR_1_SEC_2SHW_DEFAULT Temp Sched, !- Target Temperature Schedule Name
  ZN_1_FLR_1_SEC_2SHW_DEFAULTHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  ZN_1_FLR_1_SEC_2,          !- Zone Name
  ZN_1_FLR_1_SEC_2SHW_DEFAULT Sensible fract sched, !- Sensible Fraction Schedule Name
  ZN_1_FLR_1_SEC_2SHW_DEFAULT Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  ZN_1_FLR_1_SEC_3SHW_DEFAULT, !- Name
  SHW_DEFAULT,               !- End Use Subcategory
  2.21418604788511e-06,      !- Peak Flow Rate
  HOURS_OF_OPERATION,        !- Flow Rate Fraction Schedule Name
  ZN_1_FLR_1_SEC_3SHW_DEFAULT Temp Sched, !- Target Temperature Schedule Name
  ZN_1_FLR_1_SEC_3SHW_DEFAULTHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  ZN_1_FLR_1_SEC_3,          !- Zone Name
  ZN_1_FLR_1_SEC_3SHW_DEFAULT Sensible fract sched, !- Sensible Fraction Schedule Name
  ZN_1_FLR_1_SEC_3SHW_DEFAULT Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  ZN_1_FLR_1_SEC_4SHW_DEFAULT, !- Name
  SHW_DEFAULT,               !- End Use Subcategory
  1.72185666291403e-06,      !- Peak Flow Rate
  HOURS_OF_OPERATION,        !- Flow Rate Fraction Schedule Name
  ZN_1_FLR_1_SEC_4SHW_DEFAULT Temp Sched, !- Target Temperature Schedule Name
  ZN_1_FLR_1_SEC_4SHW_DEFAULTHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  ZN_1_FLR_1_SEC_4,          !- Zone Name
  ZN_1_FLR_1_SEC_4SHW_DEFAULT Sensible fract sched, !- Sensible Fraction Schedule Name
  ZN_1_FLR_1_SEC_4SHW_DEFAULT Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  ZN_1_FLR_1_SEC_5SHW_DEFAULT, !- Name
  SHW_DEFAULT,               !- End Use Subcategory
  3.12791457840171e-07,      !- Peak Flow Rate
  HOURS_OF_OPERATION,        !- Flow Rate Fraction Schedule Name
  ZN_1_FLR_1_SEC_5SHW_DEFAULT Temp Sched, !- Target Temperature Schedule Name
  ZN_1_FLR_1_SEC_5SHW_DEFAULTHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                          !- Cold Water Supply Temperature Schedule Name
  ZN_1_FLR_1_SEC_5,          !- Zone Name
  ZN_1_FLR_1_SEC_5SHW_DEFAULT Sensible fract sched, !- Sensible Fraction Schedule Name
  ZN_1_FLR_1_SEC_5SHW_DEFAULT Latent fract sched; !- Latent Fraction Schedule Name

WindowMaterial:Gas,
  AIR 6MM,                   !- Name
  Air,                       !- Gas Type
  0.0063;                    !- Thickness

WindowMaterial:Glazing,
  Theoretical Glass [23],    !- Name
  SpectralAverage,           !- Optical Data Type
  ,                          !- Window Glass Spectral Data Set Name
  0.003,                     !- Thickness
  0.5531,                    !- Solar Transmittance At Normal Incidence
  0.3969,                    !- Front Side Solar Reflectance At Normal Incidence
  0.3969,                    !- Back Side Solar Reflectance At Normal Incidence
  0.6041,                    !- Visible Transmittance At Normal Incidence
  0.3459,                    !- Front Side Visible Reflectance At Normal Incidence
  0.3459,                    !- Back Side Visible Reflectance At Normal Incidence
  0,                         !- Infrared Transmittance At Normal Incidence
  0.85,                      !- Front Side Infrared Hemispherical Emissivity
  0.85,                      !- Back Side Infrared Hemispherical Emissivity
  2.3904;                    !- Conductivity

WindowMaterial:Glazing,
  Theoretical Glass [24],    !- Name
  SpectralAverage,           !- Optical Data Type
  ,                          !- Window Glass Spectral Data Set Name
  0.003,                     !- Thickness
  0.6483,                    !- Solar Transmittance At Normal Incidence
  0.3017,                    !- Front Side Solar Reflectance At Normal Incidence
  0.3017,                    !- Back Side Solar Reflectance At Normal Incidence
  0.7094,                    !- Visible Transmittance At Normal Incidence
  0.2406,                    !- Front Side Visible Reflectance At Normal Incidence
  0.2406,                    !- Back Side Visible Reflectance At Normal Incidence
  0,                         !- Infrared Transmittance At Normal Incidence
  0.85,                      !- Front Side Infrared Hemispherical Emissivity
  0.85,                      !- Back Side Infrared Hemispherical Emissivity
  2.4179;                    !- Conductivity

WindowMaterial:Glazing,
  Theoretical Glass [8],     !- Name
  SpectralAverage,           !- Optical Data Type
  ,                          !- Window Glass Spectral Data Set Name
  0.003,                     !- Thickness
  0.348,                     !- Solar Transmittance At Normal Incidence
  0.602,                     !- Front Side Solar Reflectance At Normal Incidence
  0.602,                     !- Back Side Solar Reflectance At Normal Incidence
  0.3763,                    !- Visible Transmittance At Normal Incidence
  0.5737,                    !- Front Side Visible Reflectance At Normal Incidence
  0.5737,                    !- Back Side Visible Reflectance At Normal Incidence
  0,                         !- Infrared Transmittance At Normal Incidence
  0.999,                     !- Front Side Infrared Hemispherical Emissivity
  0.999,                     !- Back Side Infrared Hemispherical Emissivity
  2.2444;                    !- Conductivity

WindowMaterial:Glazing,
  Std Clear Acrylic Plastic, !- Name
  SpectralAverage,           !- Optical Data Type
  ,                          !- Window Glass Spectral Data Set Name
  0.003,                     !- Thickness
  0.92,                      !- Solar Transmittance At Normal Incidence
  0.05,                      !- Front Side Solar Reflectance At Normal Incidence
  0.05,                      !- Back Side Solar Reflectance At Normal Incidence
  0.92,                      !- Visible Transmittance At Normal Incidence
  0.05,                      !- Front Side Visible Reflectance At Normal Incidence
  0.05,                      !- Back Side Visible Reflectance At Normal Incidence
  0,                         !- Infrared Transmittance At Normal Incidence
  0.9,                       !- Front Side Infrared Hemispherical Emissivity
  0.9,                       !- Back Side Infrared Hemispherical Emissivity
  0.9;                       !- Conductivity

WindowMaterial:Glazing,
  Std Diffusing Acrylic Plastic, !- Name
  SpectralAverage,           !- Optical Data Type
  ,                          !- Window Glass Spectral Data Set Name
  0.0022,                    !- Thickness
  0.9,                       !- Solar Transmittance At Normal Incidence
  0.08,                      !- Front Side Solar Reflectance At Normal Incidence
  0.08,                      !- Back Side Solar Reflectance At Normal Incidence
  0.9,                       !- Visible Transmittance At Normal Incidence
  0.08,                      !- Front Side Visible Reflectance At Normal Incidence
  0.08,                      !- Back Side Visible Reflectance At Normal Incidence
  0,                         !- Infrared Transmittance At Normal Incidence
  0.9,                       !- Front Side Infrared Hemispherical Emissivity
  0.9,                       !- Back Side Infrared Hemispherical Emissivity
  0.9;                       !- Conductivity

Zone,
  ZN_1_FLR_1_SEC_1,          !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  5.0088,                    !- Ceiling Height
  393.3855,                  !- Volume
  autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  YES;                       !- Part Of Total Floor Area

Zone,
  ZN_1_FLR_1_SEC_2,          !- Name
  0,                         !- Direction Of Relative North
  21.7558,                   !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  5.0088,                    !- Ceiling Height
  305.9154,                  !- Volume
  autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  YES;                       !- Part Of Total Floor Area

Zone,
  ZN_1_FLR_1_SEC_3,          !- Name
  0,                         !- Direction Of Relative North
  4.57,                      !- X Origin
  13.3645,                   !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  5.0088,                    !- Ceiling Height
  393.3855,                  !- Volume
  autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  YES;                       !- Part Of Total Floor Area

Zone,
  ZN_1_FLR_1_SEC_4,          !- Name
  0,                         !- Direction Of Relative North
  0,                         !- X Origin
  0,                         !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  5.0088,                    !- Ceiling Height
  305.9154,                  !- Volume
  autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  YES;                       !- Part Of Total Floor Area

Zone,
  ZN_1_FLR_1_SEC_5,          !- Name
  0,                         !- Direction Of Relative North
  4.57,                      !- X Origin
  4.57,                      !- Y Origin
  0,                         !- Z Origin
  1,                         !- Type
  1,                         !- Multiplier
  5.0088,                    !- Ceiling Height
  555.724,                   !- Volume
  autocalculate,             !- Floor Area
  ,                          !- Zone Inside Convection Algorithm
  ,                          !- Zone Outside Convection Algorithm
  YES;                       !- Part Of Total Floor Area

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_1 Thermostat, !- Name
  ZN_1_FLR_1_SEC_1,          !- Zone Or Zonelist Name
  Dual Zone Control Type Sched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  ZN_1_FLR_1_SEC_1 DualSPSched; !- Control 1 Name

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_2 Thermostat, !- Name
  ZN_1_FLR_1_SEC_2,          !- Zone Or Zonelist Name
  Dual Zone Control Type Sched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  ZN_1_FLR_1_SEC_2 DualSPSched; !- Control 1 Name

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_3 Thermostat, !- Name
  ZN_1_FLR_1_SEC_3,          !- Zone Or Zonelist Name
  Dual Zone Control Type Sched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  ZN_1_FLR_1_SEC_3 DualSPSched; !- Control 1 Name

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_4 Thermostat, !- Name
  ZN_1_FLR_1_SEC_4,          !- Zone Or Zonelist Name
  Dual Zone Control Type Sched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  ZN_1_FLR_1_SEC_4 DualSPSched; !- Control 1 Name

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_5 Thermostat, !- Name
  ZN_1_FLR_1_SEC_5,          !- Zone Or Zonelist Name
  Dual Zone Control Type Sched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
  ZN_1_FLR_1_SEC_5 DualSPSched; !- Control 1 Name

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_1 Direct Air ADU, !- Name
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  ZN_1_FLR_1_SEC_1 Direct Air; !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_2 Direct Air ADU, !- Name
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  ZN_1_FLR_1_SEC_2 Direct Air; !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_3 Direct Air ADU, !- Name
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  ZN_1_FLR_1_SEC_3 Direct Air; !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_4 Direct Air ADU, !- Name
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  ZN_1_FLR_1_SEC_4 Direct Air; !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_5 Direct Air ADU, !- Name
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  ZN_1_FLR_1_SEC_5 Direct Air; !- Air Terminal Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_1,          !- Zone Name
  ZN_1_FLR_1_SEC_1 Equipment, !- Zone Conditioning Equipment List Name
  ZN_1_FLR_1_SEC_1 Inlet Nodes, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  ZN_1_FLR_1_SEC_1 Air Node, !- Zone Air Node Name
  ZN_1_FLR_1_SEC_1 Return Air Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_2,          !- Zone Name
  ZN_1_FLR_1_SEC_2 Equipment, !- Zone Conditioning Equipment List Name
  ZN_1_FLR_1_SEC_2 Inlet Nodes, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  ZN_1_FLR_1_SEC_2 Air Node, !- Zone Air Node Name
  ZN_1_FLR_1_SEC_2 Return Air Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_3,          !- Zone Name
  ZN_1_FLR_1_SEC_3 Equipment, !- Zone Conditioning Equipment List Name
  ZN_1_FLR_1_SEC_3 Inlet Nodes, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  ZN_1_FLR_1_SEC_3 Air Node, !- Zone Air Node Name
  ZN_1_FLR_1_SEC_3 Return Air Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_4,          !- Zone Name
  ZN_1_FLR_1_SEC_4 Equipment, !- Zone Conditioning Equipment List Name
  ZN_1_FLR_1_SEC_4 Inlet Nodes, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  ZN_1_FLR_1_SEC_4 Air Node, !- Zone Air Node Name
  ZN_1_FLR_1_SEC_4 Return Air Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_5,          !- Zone Name
  ZN_1_FLR_1_SEC_5 Equipment, !- Zone Conditioning Equipment List Name
  ZN_1_FLR_1_SEC_5 Inlet Nodes, !- Zone Air Inlet Node Or Nodelist Name
  ,                          !- Zone Air Exhaust Node Or Nodelist Name
  ZN_1_FLR_1_SEC_5 Air Node, !- Zone Air Node Name
  ZN_1_FLR_1_SEC_5 Return Air Node; !- Zone Return Air Node Or Nodelist Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_1 Equipment, !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  ZN_1_FLR_1_SEC_1 Direct Air ADU, !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_2 Equipment, !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  ZN_1_FLR_1_SEC_2 Direct Air ADU, !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_3 Equipment, !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  ZN_1_FLR_1_SEC_3 Direct Air ADU, !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_4 Equipment, !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  ZN_1_FLR_1_SEC_4 Direct Air ADU, !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_5 Equipment, !- Name
  SequentialLoad,            !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit, !- Zone Equipment Object Type
  ZN_1_FLR_1_SEC_5 Direct Air ADU, !- Zone Equipment Name
  1,                         !- Zone Equipment Cooling Sequence
  1;                         !- Zone Equipment Heating Or No Load Sequence

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_1_Infiltration, !- Name
  ZN_1_FLR_1_SEC_1,          !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL_SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.0542,                    !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_2_Infiltration, !- Name
  ZN_1_FLR_1_SEC_2,          !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL_SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.0435,                    !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_3_Infiltration, !- Name
  ZN_1_FLR_1_SEC_3,          !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL_SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.0542,                    !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_4_Infiltration, !- Name
  ZN_1_FLR_1_SEC_4,          !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL_SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.0435,                    !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_5_Infiltration, !- Name
  ZN_1_FLR_1_SEC_5,          !- Zone Or Zonelist Or Space Or Spacelist Name
  INFIL_SCH,                 !- Schedule Name
  flow/zone,                 !- Design Flow Rate Calculation Method
  0.0354,                    !- Design Flow Rate
  ,                          !- Flow Rate Per Floor Area
  ,                          !- Flow Rate Per Exterior Surface Area
  ,                          !- Air Changes Per Hour
  1,                         !- Constant Term Coefficient
  0,                         !- Temperature Term Coefficient
  0,                         !- Velocity Term Coefficient
  0;                         !- Velocity Squared Term Coefficient
